<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BGIS-RCC Console</title>
<script>/* ---- Minimal XLSX writer (aoa_to_sheet / book_new / book_append_sheet / writeFile) ---- */
(function(){
if(typeof window.XLSX!=='undefined')return; // CDN loaded fine, skip
const XLSX={};
function esc(s){return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');}
function cellAddr(r,c){let col='';let n=c;do{col=String.fromCharCode(65+(n%26))+col;n=Math.floor(n/26)-1;}while(n>=0);return col+(r+1);}
XLSX.utils={
  aoa_to_sheet(data){
    const ws={data,maxC:0};
    data.forEach(row=>{if(row.length>ws.maxC)ws.maxC=row.length;});
    ws.ref='A1:'+cellAddr(data.length-1,ws.maxC-1);
    return ws;
  },
  book_new(){return{sheets:[],names:[]};},
  book_append_sheet(wb,ws,name){wb.sheets.push(ws);wb.names.push(name||'Sheet'+(wb.sheets.length));}
};
// Minimal ZIP implementation (store-only, no compression)
function u8str(s){const out=[];for(let i=0;i<s.length;i++){const c=s.charCodeAt(i);if(c<0x80){out.push(c);}else if(c<0x800){out.push(0xC0|(c>>6),0x80|(c&0x3F));}else{out.push(0xE0|(c>>12),0x80|((c>>6)&0x3F),0x80|(c&0x3F));}}return new Uint8Array(out);}
function crc32(buf){let c=0xFFFFFFFF;for(let i=0;i<buf.length;i++){c^=buf[i];for(let k=0;k<8;k++){c=c&1?0xEDB88320^(c>>>1):c>>>1;}}return(c^0xFFFFFFFF)>>>0;}
function u16le(n){return[n&0xFF,(n>>8)&0xFF];}
function u32le(n){return[n&0xFF,(n>>8)&0xFF,(n>>16)&0xFF,(n>>24)&0xFF];}
function concat(...arrs){const total=arrs.reduce((s,a)=>s+a.length,0);const out=new Uint8Array(total);let off=0;arrs.forEach(a=>{out.set(a,off);off+=a.length;});return out;}
function zipEntry(name,data){
  const nameB=u8str(name);const crc=crc32(data);const ts=[0,0,0,0]; // no timestamp
  const local=new Uint8Array([0x50,0x4B,0x03,0x04,20,0,0,0,0,0,...ts,...u32le(crc),...u32le(data.length),...u32le(data.length),...u16le(nameB.length),0,0]);
  return {local:concat(local,nameB,data),central:null,name:nameB,crc,size:data.length,offset:0};
}
function buildZip(files){
  let off=0; const centrals=[];
  const parts=files.map(([name,data])=>{
    const nameB=u8str(name);const crc=crc32(data);
    const local=new Uint8Array([0x50,0x4B,0x03,0x04,20,0,0,0,0,0,0,0,0,0,...u32le(crc),...u32le(data.length),...u32le(data.length),...u16le(nameB.length),0,0]);
    const chunk=concat(local,nameB,data);
    centrals.push({nameB,crc,size:data.length,offset:off});off+=chunk.length;return chunk;
  });
  const centralParts=centrals.map(({nameB,crc,size,offset})=>{
    const h=new Uint8Array([0x50,0x4B,0x01,0x02,20,0,20,0,0,0,0,0,0,0,0,0,...u32le(crc),...u32le(size),...u32le(size),...u16le(nameB.length),0,0,0,0,0,0,0,0,0,0,...u32le(offset)]);
    return concat(h,nameB);
  });
  const centralBuf=concat(...centralParts);
  const eocd=new Uint8Array([0x50,0x4B,0x05,0x06,0,0,0,0,...u16le(centrals.length),...u16le(centrals.length),...u32le(centralBuf.length),...u32le(off),0,0]);
  return concat(...parts,centralBuf,eocd);
}
// xlsx XML parts
function sharedStringsXML(strs){
  return'<?xml version="1.0" encoding="UTF-8"?><sst xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" count="'+strs.length+'" uniqueCount="'+strs.length+'">'+strs.map(s=>'<si><t>'+esc(s)+'</t></si>').join('')+'</sst>';
}
function worksheetXML(ws,ssMap){
  const rows=ws.data.map((row,ri)=>{
    const cells=row.map((v,ci)=>{
      const addr=cellAddr(ri,ci);
      if(v==null||v==='')return'';
      if(typeof v==='number')return'<c r="'+addr+'" t="n"><v>'+v+'</v></c>';
      const idx=ssMap.get(String(v));
      return'<c r="'+addr+'" t="s"><v>'+idx+'</v></c>';
    }).join('');
    return cells?'<row r="'+(ri+1)+'">'+cells+'</row>':'';
  }).join('');
  return'<?xml version="1.0" encoding="UTF-8"?><worksheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main"><sheetData>'+rows+'</sheetData></worksheet>';
}
XLSX.writeFile=function(wb,filename){
  // collect all strings
  const ssArr=[],ssMap=new Map();
  wb.sheets.forEach(ws=>{ws.data.forEach(row=>row.forEach(v=>{const s=String(v==null?'':v);if(typeof v!=='number'&&!ssMap.has(s)){ssMap.set(s,ssArr.length);ssArr.push(s);}}));});
  const files=[
    ['[Content_Types].xml',u8str('<?xml version="1.0"?><Types xmlns="http://schemas.openxmlformats.org/package/2006/content-types"><Default Extension="rels" ContentType="application/vnd.openxmlformats-package.relationships+xml"/><Default Extension="xml" ContentType="application/xml"/><Override PartName="/xl/workbook.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml"/>'+wb.sheets.map((_,i)=>'<Override PartName="/xl/worksheets/sheet'+(i+1)+'.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml"/>').join('')+'<Override PartName="/xl/sharedStrings.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.sharedStrings+xml"/></Types>')],
    ['_rels/.rels',u8str('<?xml version="1.0"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument" Target="xl/workbook.xml"/></Relationships>')],
    ['xl/_rels/workbook.xml.rels',u8str('<?xml version="1.0"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships">'+wb.sheets.map((_,i)=>'<Relationship Id="rId'+(i+1)+'" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet" Target="worksheets/sheet'+(i+1)+'.xml"/>').join('')+'<Relationship Id="rId'+(wb.sheets.length+1)+'" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/sharedStrings" Target="sharedStrings.xml"/></Relationships>')],
    ['xl/workbook.xml',u8str('<?xml version="1.0"?><workbook xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:r="http://schemas.openxmlformats.org/officeDocument/2006/relationships"><sheets>'+wb.names.map((n,i)=>'<sheet name="'+esc(n)+'" sheetId="'+(i+1)+'" r:id="rId'+(i+1)+'"/>').join('')+'</sheets></workbook>')],
    ['xl/sharedStrings.xml',u8str(sharedStringsXML(ssArr))],
    ...wb.sheets.map((ws,i)=>['xl/worksheets/sheet'+(i+1)+'.xml',u8str(worksheetXML(ws,ssMap))])
  ];
  const zip=buildZip(files);
  const blob=new Blob([zip],{type:'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet'});
  const a=document.createElement('a');a.href=URL.createObjectURL(blob);a.download=filename;a.click();URL.revokeObjectURL(a.href);
};
window.XLSX=XLSX;
})();
</script>
<style>
:root{
 --console:#0E1B20;--panel:#15252C;--panel2:#1A2E37;--panel3:#21404A;--line:#24414C;--line2:#2E5462;
 --ink:#DCE8EB;--ink2:#AFC4CB;--muted:#7E97A0;
 --petrol:#2E6E84;--petrol-bright:#4FA3BD;--petrol-dim:#27576a;
 --crit:#E06C5A;--warn:#E8B25A;--alert:#5AB6D4;--info:#8FA6AE;--ooh:#C7A8E0;
 --ok:#4CC38A;--live:#3FAE9B;--built:#3E6E7E;--conf:#5A93A6;--backlog:#33505b;--blocked:#E06C5A;--na:#2A3B43;
 /* build (light reading surface) */
 --p-ink:#2c2c2a;--p-mut:#5F5E5A;--p-navy:#1F3864;--p-accent:#2F5496;--p-rule:#d8d6cc;--p-paper:#faf9f6;--p-panel:#fff;
 --c-read:#2D9D8F;--c-param:#7C5CD6;--c-arith:#E08A1E;--c-array:#D65C8B;--c-logic:#4A7DD6;--c-comp:#3E9D5C;
 --c-time:#C99A2E;--c-buf:#C77B3A;--c-sched:#5C6BD6;--c-alarm:#D65C5C;--c-const:#8a8a92;--c-switch:#4A9DB8;
}
*{box-sizing:border-box;margin:0;padding:0}
html,body{height:100%;margin:0;padding:0}
body{background:var(--console);color:var(--ink);font-family:"Segoe UI",system-ui,-apple-system,Helvetica,Arial,sans-serif;display:flex;flex-direction:column;overflow:hidden;position:fixed;inset:0;width:100%;height:100%}
.mono{font-family:ui-monospace,"Cascadia Mono",Consolas,monospace;font-variant-numeric:tabular-nums}
button{font-family:inherit}

/* ---------- top bar ---------- */
#bar{display:flex;align-items:center;gap:18px;padding:9px 20px;border-bottom:1px solid var(--line);background:linear-gradient(180deg,#102026,#0E1B20);flex:none;z-index:30}
.brand{display:flex;align-items:center;gap:12px}
.brand img{height:30px;display:block}
.brandtext{display:flex;flex-direction:column;border-left:1px solid var(--line);padding-left:12px}
.brandtext .eyebrow{font-size:.6rem;letter-spacing:.22em;text-transform:uppercase;color:var(--petrol-bright)}
.brandtext h1{font-size:.96rem;font-weight:600;line-height:1.15}
.nav{display:flex;gap:3px;margin-left:8px;background:var(--panel2);border:1px solid var(--line);border-radius:9px;padding:3px}
.nav button{background:none;border:0;color:var(--muted);padding:7px 16px;border-radius:7px;font-size:.84rem;cursor:pointer;display:flex;align-items:center;gap:8px}
.nav button:hover{color:var(--ink)}
.nav button.on{background:var(--petrol);color:#fff;font-weight:600}
.nav .badge{font-size:.6rem;background:rgba(255,255,255,.16);padding:1px 7px;border-radius:9px}
.spacer{flex:1}
.search{position:relative;width:340px;max-width:42vw}
.search input{width:100%;background:var(--panel2);border:1px solid var(--line);color:var(--ink);padding:9px 12px 9px 34px;border-radius:9px;font-size:.82rem;font-family:inherit;outline:none}
.search input:focus{border-color:var(--petrol-bright);box-shadow:0 0 0 3px rgba(79,163,189,.16)}
.search .ico{position:absolute;left:11px;top:50%;transform:translateY(-50%);color:var(--muted);pointer-events:none}
.results{position:absolute;top:calc(100% + 6px);left:0;right:0;background:var(--panel);border:1px solid var(--line2);border-radius:10px;max-height:64vh;overflow:auto;display:none;box-shadow:0 18px 50px rgba(0,0,0,.55);z-index:50}
.results.show{display:block}
.res{display:flex;align-items:center;gap:10px;padding:9px 12px;cursor:pointer;border-bottom:1px solid #14242B}
.res:last-child{border-bottom:0}
.res.cur,.res:hover{background:var(--panel2)}
.res .ref{font-family:ui-monospace,Consolas,monospace;font-weight:650;font-size:.72rem;color:var(--petrol-bright);min-width:60px}
.res .nm{font-size:.82rem;flex:1}
.res .eq{font-size:.64rem;color:var(--muted)}
.res .dot{width:8px;height:8px;border-radius:50%;flex:none}
.res .oohf{font-size:.56rem;color:var(--ooh);border:1px solid rgba(199,168,224,.45);border-radius:8px;padding:0 5px}
.res-hint{padding:7px 12px;font-size:.64rem;color:var(--muted);border-bottom:1px solid #14242B;display:flex;justify-content:space-between}
.res-empty{padding:16px;color:var(--muted);font-size:.8rem;text-align:center}

/* ---------- stage ---------- */
#stage{flex:1;position:relative;min-height:0;overflow:hidden auto;height:0}
.view{display:none;min-height:100%}
.view.on{display:block}

/* ===== shared bits ===== */
.eyebrowh{font-size:.7rem;letter-spacing:.2em;text-transform:uppercase;color:var(--muted);font-weight:600}
.tag{display:inline-block;padding:2px 9px;border-radius:10px;font-size:.66rem;font-weight:600;white-space:nowrap}
.sev-Critical{background:rgba(224,108,90,.16);color:var(--crit)}
.sev-Warning{background:rgba(232,178,90,.16);color:var(--warn)}
.sev-Alert{background:rgba(90,182,212,.16);color:var(--alert)}
.sev-Info{background:rgba(143,166,174,.16);color:var(--info)}
.oohtag{background:rgba(199,168,224,.16);color:var(--ooh)}

/* ===================== MONITOR ===================== */
#v-monitor{padding:18px 24px 60px}
.mon-head{display:flex;align-items:center;gap:14px;flex-wrap:wrap;margin-bottom:14px}
.mon-head h2{font-size:1.05rem;font-weight:600}
.mon-head .src{font-size:.7rem;color:var(--muted)}
.mon-actions{display:flex;gap:8px;align-items:center;margin-left:auto;flex-wrap:wrap}
.btn{background:var(--panel2);border:1px solid var(--line);color:var(--ink);padding:7px 13px;border-radius:7px;font-size:.78rem;cursor:pointer}
.btn:hover{border-color:var(--petrol-bright)}
.btn.on{background:var(--petrol);border-color:var(--petrol);color:#fff}
.toggle{display:inline-flex;border:1px solid var(--line);border-radius:8px;overflow:hidden}
.toggle button{background:var(--panel2);border:0;color:var(--muted);padding:6px 12px;font-size:.74rem;cursor:pointer}
.toggle button.on{background:var(--petrol);color:#fff}

.filters{display:flex;gap:8px;flex-wrap:wrap;align-items:center;margin-bottom:16px;min-height:30px}
.sevchips{display:flex;gap:6px;flex-wrap:wrap}
.chip{border:1px solid var(--line);background:var(--panel2);color:var(--ink2);padding:5px 13px;border-radius:16px;font-size:.76rem;cursor:pointer;display:inline-flex;align-items:center;gap:7px}
.chip:hover{border-color:var(--petrol-bright)}
.chip.on{background:var(--petrol);border-color:var(--petrol);color:#fff}
.chip .c{width:9px;height:9px;border-radius:50%}
.fchip{border:1px solid var(--petrol);background:var(--petrol-dim);color:#fff;padding:4px 8px 4px 11px;border-radius:14px;font-size:.74rem;display:inline-flex;align-items:center;gap:7px}
.fchip b{font-weight:600}
.fchip .x{cursor:pointer;font-size:.95rem;line-height:1;opacity:.85}
.fchip .x:hover{opacity:1}
.clearall{font-size:.72rem;color:var(--muted);cursor:pointer;text-decoration:underline;text-underline-offset:2px}

.kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px;margin-bottom:20px}
.kpi{background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:14px 16px;position:relative;overflow:hidden}
.kpi .v{font-size:1.7rem;font-weight:650;line-height:1.05}
.kpi .l{font-size:.68rem;color:var(--muted);margin-top:4px;letter-spacing:.02em}
.kpi .sub{font-size:.64rem;color:var(--muted);margin-top:2px}
.kpi.live .v{color:var(--live)} .kpi.ok .v{color:var(--ok)} .kpi.warn .v{color:var(--warn)} .kpi.bad .v{color:var(--crit)}
.kpi .spark{position:absolute;right:0;bottom:0;height:3px;background:var(--petrol-bright);opacity:.5}

.grid2{display:grid;grid-template-columns:340px 1fr;gap:18px;align-items:start}
@media(max-width:1024px){.grid2{grid-template-columns:1fr}}
.card{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px 18px}
.card h3{font-size:.72rem;letter-spacing:.16em;text-transform:uppercase;color:var(--muted);font-weight:600;margin-bottom:14px;display:flex;justify-content:space-between;align-items:center}
.card h3 .hint{font-size:.6rem;letter-spacing:.04em;text-transform:none;color:var(--line2)}

/* donut */
.donutwrap{display:flex;gap:16px;align-items:center}
.donut{flex:none}
.legend{display:flex;flex-direction:column;gap:7px;font-size:.76rem;flex:1}
.legend .row{display:flex;align-items:center;gap:9px;cursor:pointer;padding:3px 5px;border-radius:6px}
.legend .row:hover{background:var(--panel2)}
.legend .row.on{background:var(--panel3)}
.legend .sw{width:11px;height:11px;border-radius:3px;flex:none}
.legend .lab{flex:1;color:var(--ink2)}
.legend .n{color:var(--ink);font-weight:600}
.legend .row.dim{opacity:.4}

/* bars */
.barrow{display:grid;grid-template-columns:118px 1fr 88px;gap:11px;align-items:center;padding:6px 0;cursor:pointer;border-radius:6px}
.barrow:hover{background:var(--panel2)}
.barrow.sel{background:var(--panel3)}
.barrow .nm{font-size:.8rem}.barrow .nm .s{font-size:.62rem;color:var(--muted)}
.track{height:20px;border-radius:5px;overflow:hidden;background:var(--na);display:flex}
.seg{height:100%}
.barnum{text-align:right;font-size:.74rem}
.barnum .pct{font-size:.98rem;font-weight:650}
.barnum .frac{display:block;font-size:.62rem;color:var(--muted)}
.eqbars{max-height:none}

/* heatmap */
.heatwrap{overflow-x:auto;margin-top:4px}
table.heat{border-collapse:separate;border-spacing:2px;font-size:.7rem}
table.heat th{color:var(--muted);font-weight:600;padding:4px 6px;white-space:nowrap;text-align:center;position:sticky;top:0}
table.heat th.eqh{text-align:left}
table.heat td{text-align:center;border-radius:4px;cursor:pointer;min-width:46px;padding:5px 6px;font-variant-numeric:tabular-nums}
table.heat td.eqc{text-align:left;background:var(--panel2);color:var(--ink2);cursor:default;white-space:nowrap;padding-right:10px}
table.heat td.cell:hover{outline:2px solid var(--petrol-bright)}

/* inspector slide-over */
#insp{position:fixed;top:0;right:0;height:100%;width:430px;max-width:92vw;background:var(--panel);border-left:1px solid var(--line2);box-shadow:-20px 0 50px rgba(0,0,0,.5);transform:translateX(100%);transition:transform .26s cubic-bezier(.2,.7,.2,1);z-index:60;display:flex;flex-direction:column}
#insp.open{transform:none}
#insp .ih{padding:16px 18px;border-bottom:1px solid var(--line);display:flex;align-items:flex-start;gap:10px}
#insp .ih h3{font-size:1rem;font-weight:650}
#insp .ih .meta{font-size:.72rem;color:var(--muted);margin-top:3px}
#insp .ih .close{margin-left:auto;background:none;border:0;color:var(--muted);font-size:1.4rem;cursor:pointer;line-height:1}
#insp .ilist{overflow:auto;padding:8px 12px 24px;flex:1}
.frow{display:flex;align-items:center;gap:9px;padding:9px 8px;border-bottom:1px solid #14242B;cursor:pointer;border-radius:6px}
.frow:hover{background:var(--panel2)}
.frow .ref{font-family:ui-monospace,Consolas,monospace;font-weight:650;font-size:.7rem;color:var(--petrol-bright);min-width:58px}
.frow .nm{flex:1;font-size:.79rem}
.frow .nm .st{font-size:.62rem;color:var(--muted);display:block;margin-top:1px}
.frow .go{font-size:.62rem;color:var(--muted);border:1px solid var(--line);border-radius:6px;padding:2px 7px}
.frow:hover .go{border-color:var(--petrol-bright);color:var(--petrol-bright)}
.statusdot{width:9px;height:9px;border-radius:50%;flex:none}
#scrim{position:fixed;inset:0;background:rgba(6,12,15,.55);opacity:0;pointer-events:none;transition:opacity .26s;z-index:55}
#scrim.on{opacity:1;pointer-events:auto}

/* drop hint */
#dropnote{font-size:.66rem;color:var(--muted)}
#drop.over{outline:2px dashed var(--petrol-bright);outline-offset:3px}

/* ===================== SPEC ===================== */

@media(max-width:860px){#v-spec{grid-template-columns:1fr}}
#v-spec aside{border-right:1px solid var(--line);padding:18px;min-height:100%}
#v-spec aside h3{font-size:.7rem;letter-spacing:.2em;text-transform:uppercase;color:var(--muted);margin:16px 0 9px;font-weight:600}
#v-spec aside h3:first-child{margin-top:0}
.classes{display:flex;flex-direction:column;gap:3px;max-height:42vh;overflow:auto}
.cls{text-align:left;background:none;border:1px solid transparent;color:var(--ink);padding:7px 10px;border-radius:6px;font-size:.83rem;cursor:pointer;display:flex;justify-content:space-between}
.cls:hover{border-color:var(--line)}
.cls.on{background:var(--petrol);border-color:var(--petrol);color:#fff}
.cls .n{color:var(--muted);font-size:.68rem}.cls.on .n{color:#cfe3ea}
.feat{display:flex;align-items:flex-start;gap:9px;padding:6px 4px;font-size:.81rem;cursor:pointer;border-radius:5px}
.feat:hover{background:var(--panel2)}
.feat input{accent-color:var(--petrol-bright);margin-top:2px}
.speccontent{padding:18px 22px 60px}
.spechead{display:flex;align-items:baseline;gap:12px;flex-wrap:wrap;margin-bottom:6px}
.spechead h2{font-size:1.05rem;font-weight:650}
.spechead .why{font-size:.76rem;color:var(--muted)}
.summary{display:grid;grid-template-columns:repeat(auto-fit,minmax(118px,1fr));gap:10px;margin:12px 0}
.split{display:flex;height:10px;border-radius:5px;overflow:hidden;background:var(--panel2);margin-bottom:16px}
.spectoolbar{display:flex;gap:8px;flex-wrap:wrap;align-items:center;margin-bottom:12px}
table.spec{width:100%;border-collapse:collapse;font-size:.8rem}
table.spec th{color:var(--muted);text-align:left;font-weight:600;padding:7px 8px;border-bottom:1px solid var(--line);font-size:.64rem;letter-spacing:.06em;text-transform:uppercase;cursor:pointer;white-space:nowrap}
table.spec td{padding:7px 8px;border-bottom:1px solid #14242B;vertical-align:top}
table.spec .ref{font-weight:650;font-family:ui-monospace,Consolas,monospace;font-size:.73rem;color:var(--petrol-bright);cursor:pointer;white-space:nowrap}
table.spec .ref:hover{text-decoration:underline}
.dataneed,.whyc{color:var(--muted);font-size:.72rem}
.empty{color:var(--muted);padding:40px 0;text-align:center;font-size:.85rem}

/* ===================== BUILD (light reading surface) ===================== */
#v-build{background:var(--console);padding:0}
.bwrap{background:var(--p-paper);color:var(--p-ink);max-width:1180px;margin:18px auto;border:1px solid #0a1418;border-radius:14px;overflow:hidden;box-shadow:0 16px 50px rgba(0,0,0,.4)}
.bcover{background:#fff;border-bottom:4px solid var(--p-accent)}
.bcover-top{background:var(--p-navy);padding:16px 34px;display:flex;justify-content:space-between;align-items:center;color:#fff;flex-wrap:wrap;gap:10px}
.bcover-top .bl{font-weight:700;letter-spacing:.04em;font-size:.95rem}
.bcover-top .bl span{font-weight:300;opacity:.75}
.bcover-top .bd{font-size:.72rem;color:rgba(255,255,255,.7)}
.bcover-body{padding:34px 34px 26px}
.bcover-eyebrow{font-size:.66rem;text-transform:uppercase;letter-spacing:.14em;color:var(--p-accent);font-weight:700;margin-bottom:10px}
.bcover-body h2{font-size:2rem;font-weight:300;color:var(--p-navy);line-height:1.1}
.bcover-body h2 em{display:block;font-style:normal;font-size:1rem;font-weight:400;color:#5a6e8c;margin-top:7px}
.bstats{display:flex;gap:12px;flex-wrap:wrap;margin-top:22px}
.bstat{background:var(--p-paper);border:1px solid var(--p-rule);border-radius:10px;padding:11px 18px;min-width:96px}
.bstat b{display:block;font-size:1.5rem;color:var(--p-navy);font-weight:300}
.bstat span{font-size:.66rem;color:var(--p-mut);text-transform:uppercase;letter-spacing:.05em}
.blayout{display:grid;grid-template-columns:236px 1fr;align-items:start}
@media(max-width:880px){.blayout{grid-template-columns:1fr}}
.btoc{position:sticky;top:0;max-height:calc(100vh - 60px);overflow:auto;padding:18px 12px;border-right:1px solid var(--p-rule)}
.btoc h4{font-size:.62rem;text-transform:uppercase;letter-spacing:.1em;color:var(--p-mut);margin:14px 8px 5px;font-weight:700}
.btoc h4:first-child{margin-top:0}
.btoc a{display:flex;justify-content:space-between;gap:8px;padding:5px 9px;border-radius:6px;font-size:.76rem;color:var(--p-ink);text-decoration:none;cursor:pointer}
.btoc a:hover{background:#efede5}
.btoc a.active{background:#E4EEF8;color:var(--p-navy);font-weight:600}
.btoc a .n{font-size:.6rem;color:var(--p-mut);font-family:ui-monospace,Consolas,monospace}
.bmain{padding:26px 34px 80px;min-width:0}
.bsec{margin-bottom:46px;scroll-margin-top:14px}
.bsec h3{font-size:1.35rem;font-weight:300;color:var(--p-navy);border-bottom:2px solid var(--p-accent);padding-bottom:7px;margin-bottom:6px;display:flex;gap:11px;align-items:baseline;flex-wrap:wrap}
.bsec h3 .k{font-size:.64rem;font-weight:700;letter-spacing:.1em;text-transform:uppercase;color:var(--p-accent)}
.bsub{font-size:.82rem;color:var(--p-mut);margin-bottom:16px}
.btext{font-size:.86rem;max-width:74ch;color:#3a3a38;line-height:1.6}
.bpill{font-size:.66rem;padding:2px 9px;border-radius:14px;font-weight:600;border:1px solid transparent;display:inline-block}
.bp-Critical{background:#FBE7E5;color:#9A2A21;border-color:#E2978F}
.bp-Warning{background:#FBEAD7;color:#8A4B00;border-color:#E0B477}
.bp-Alert{background:#EAF0FB;color:#1A4C8A;border-color:#B8CFF0}
.bp-Info{background:#F1EFE8;color:#5F5E5A;border-color:#d8d6cc}
.bp-ooh{background:#2c2c2a;color:#ffd57e;border-color:#2c2c2a}
.bp-pat{background:#fff;color:var(--p-accent);border-color:#b8cff0}
.dp{font-size:.7rem;padding:2px 9px;background:#f1efe8;border:1px solid var(--p-rule);border-radius:13px;color:#4a4a46;display:inline-block;margin:0 4px 4px 0;font-family:ui-monospace,Consolas,monospace}
.blk{display:inline-flex;align-items:center;gap:6px;font-size:.68rem;font-weight:600;padding:3px 10px 3px 7px;border-radius:7px;border:1px solid;background:#fff;margin:0 5px 5px 0}
.blk i{width:8px;height:8px;border-radius:2.5px;flex:none}
.blk small{font-weight:400;color:var(--p-mut);font-size:.62rem}
.gold{display:flex;gap:10px;padding:11px 0;border-bottom:1px solid var(--p-rule);font-size:.82rem;line-height:1.5}
.gold .g{font-family:ui-monospace,Consolas,monospace;color:var(--p-accent);font-weight:700;flex:none}
.patcard{border:1px solid var(--p-rule);border-radius:11px;margin-bottom:10px;background:#fff;overflow:hidden}
.patcard summary{padding:12px 16px;cursor:pointer;display:flex;align-items:center;gap:10px;list-style:none}
.patcard summary::-webkit-details-marker{display:none}
.patcard summary .pn{font-weight:700;color:var(--p-navy);font-size:.92rem}
.patcard summary .pt{font-size:.74rem;color:var(--p-mut)}
.patcard summary .cnt{margin-left:auto;font-size:.66rem;color:var(--p-mut);background:#f1efe8;border-radius:10px;padding:2px 9px}
.patbody{padding:0 16px 15px;font-size:.82rem;line-height:1.6;color:#3a3a38}
.patbody .lab{font-size:.62rem;text-transform:uppercase;letter-spacing:.08em;color:var(--p-mut);font-weight:700;margin:10px 0 4px}
.fcard{border:1px solid var(--p-rule);border-radius:12px;background:#fff;margin-bottom:14px;scroll-margin-top:14px;overflow:hidden}
.fcard .fh{padding:13px 16px;border-bottom:1px solid var(--p-rule);display:flex;align-items:center;gap:9px;flex-wrap:wrap;background:#fcfbf8}
.fcard .fh .fr{font-family:ui-monospace,Consolas,monospace;font-weight:700;color:var(--p-navy);font-size:.84rem}
.fcard .fh .ft{font-weight:600;font-size:.92rem}
.fcard .fb{padding:14px 16px}
.fcard .intent{font-size:.84rem;color:#3a3a38;background:#f6f5f0;border-left:3px solid var(--p-accent);padding:8px 12px;border-radius:0 7px 7px 0;margin-bottom:12px;line-height:1.55}
.fcard .lab{font-size:.62rem;text-transform:uppercase;letter-spacing:.08em;color:var(--p-mut);font-weight:700;margin:12px 0 6px}
.chain{display:flex;flex-wrap:wrap;align-items:center;gap:3px}
.chain .arrow{color:#b9b7ad;font-size:.8rem;margin:0 1px}
.steps{margin:6px 0 0;padding-left:0;counter-reset:s;list-style:none}
.steps li{position:relative;padding:6px 0 6px 30px;font-size:.83rem;line-height:1.55;color:#3a3a38;border-bottom:1px solid #f0eee7}
.steps li:last-child{border-bottom:0}
.steps li::before{counter-increment:s;content:counter(s);position:absolute;left:0;top:6px;width:20px;height:20px;background:var(--p-accent);color:#fff;border-radius:50%;font-size:.66rem;display:flex;align-items:center;justify-content:center;font-weight:700;font-family:ui-monospace,Consolas,monospace}
.fcard.flash{animation:bflash 1.9s ease-out}
@keyframes bflash{0%{box-shadow:0 0 0 0 rgba(47,84,150,0)}12%{box-shadow:0 0 0 4px rgba(47,84,150,.8)}100%{box-shadow:0 0 0 4px rgba(47,84,150,0)}}
.applies-line{font-size:.74rem;color:var(--p-mut);margin-bottom:8px}
.applies-line b{color:#3a3a38}
/* plain-language + infographic recipe */
.plain{font-size:.88rem;color:#23324a;background:#eef3fb;border:1px solid #cfe0f5;border-radius:9px;padding:9px 12px;margin-bottom:10px;line-height:1.5}
.plain b{color:var(--p-navy)}
.trips{font-size:.82rem;color:#3a3a38;background:#fdf6e9;border:1px solid #ecdcb6;border-radius:9px;padding:8px 12px;margin:10px 0;line-height:1.5}
.trips b{color:#8A4B00}
.patlink{cursor:pointer;text-decoration:none}
.patlink:hover{background:#EAF0FB}
.recipe{margin-top:6px}
.rstage{display:grid;grid-template-columns:24px 1fr;gap:11px}
.rrail{display:flex;flex-direction:column;align-items:center}
.rrail::before,.rrail::after{content:"";width:2px;flex:1;background:var(--p-rule)}
.rstage:first-child .rrail::before{background:transparent}
.rstage:last-child .rrail::after{background:transparent}
.rdot{width:13px;height:13px;border-radius:50%;flex:none;box-shadow:0 0 0 3px #fff,0 0 0 4px var(--p-rule);margin:2px 0}
.rbody{padding:0 0 14px}
.rtop{display:flex;align-items:center;gap:9px;flex-wrap:wrap}
.rphase{font-size:.56rem;text-transform:uppercase;letter-spacing:.07em;font-weight:700;border:1px solid;border-radius:9px;padding:1px 7px}
.rname{font-weight:700;font-size:.84rem}
.rset{font-weight:600;font-size:.72rem;background:#f1efe8;border-radius:6px;padding:1px 7px;color:#4a4a46;font-family:ui-monospace,Consolas,monospace}
.rcap{font-size:.83rem;color:#3a3a38;margin-top:3px;line-height:1.5;max-width:72ch}
details.notes{margin-top:12px;border-top:1px dashed var(--p-rule);padding-top:9px}
details.notes summary{cursor:pointer;font-size:.74rem;color:var(--p-mut);font-weight:600;list-style:none}
details.notes summary::-webkit-details-marker{display:none}
details.notes summary::before{content:"▸  ";color:var(--p-accent);font-weight:700}
details.notes[open] summary::before{content:"▾  "}
details.notes ol{margin:9px 0 0;padding-left:0;counter-reset:s;list-style:none}
details.notes ol li{position:relative;padding:5px 0 5px 26px;font-size:.8rem;color:#5a5a56;line-height:1.5}
details.notes ol li::before{counter-increment:s;content:counter(s);position:absolute;left:0;top:5px;width:17px;height:17px;background:#d3d6cd;color:#3a3a38;border-radius:50%;font-size:.6rem;display:flex;align-items:center;justify-content:center;font-weight:700;font-family:ui-monospace}
.starthere{background:#fff;border:1px solid var(--p-rule);border-left:4px solid var(--p-accent);border-radius:11px;padding:15px 19px;margin-bottom:24px}
.starthere h4{color:var(--p-navy);font-size:1rem;margin-bottom:7px}
.starthere p{font-size:.85rem;color:#3a3a38;line-height:1.55;margin-bottom:7px;max-width:80ch}
.legendmini{display:flex;gap:8px;flex-wrap:wrap;margin-top:4px}
.legendmini span{font-size:.62rem;border:1px solid;border-radius:9px;padding:2px 9px;font-weight:700;text-transform:uppercase;letter-spacing:.05em}
.patcard.flash{animation:bflash 1.5s ease-out}

footer.foot{padding:14px 24px;color:var(--muted);font-size:.66rem;border-top:1px solid var(--line);line-height:1.6}
@media(max-width:760px){.brandtext{display:none}.search{width:190px}.nav button{padding:7px 10px}}
</style>
<style id="portal-add">
.view{overflow:hidden!important}
.view.on{overflow:hidden auto!important}
/* ===================== REGISTER ===================== */
#v-register{padding:18px 24px 60px}
.reg-head{display:flex;align-items:center;gap:14px;flex-wrap:wrap;margin-bottom:14px}
.reg-head h2{font-size:1.05rem;font-weight:600}
.reg-head .src{font-size:.7rem;color:var(--muted)}
.reg-actions{display:flex;gap:8px;align-items:center;margin-left:auto;flex-wrap:wrap}
.reg-saveflag{font-size:.7rem;color:var(--muted);display:flex;align-items:center;gap:6px}
.reg-saveflag .dot{width:7px;height:7px;border-radius:50%;background:var(--ok)}
.reg-saveflag.saving .dot{background:var(--warn);animation:pulse 1s infinite}
@keyframes pulse{50%{opacity:.35}}
.reg-filters{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:12px;align-items:center}
.reg-filters select,.reg-filters input{background:var(--panel2);border:1px solid var(--line);color:var(--ink);border-radius:7px;padding:6px 10px;font-size:.76rem;font-family:inherit}
.regtablewrap{overflow:auto;border:1px solid var(--line);border-radius:12px;max-height:calc(100vh - 230px)}
table.reg{border-collapse:separate;border-spacing:0;width:max-content;min-width:100%;font-size:.74rem}
table.reg th,table.reg td{padding:0;border-bottom:1px solid var(--line);border-right:1px solid var(--line);white-space:nowrap}
table.reg thead th{position:sticky;top:0;z-index:5;background:var(--panel2);color:var(--muted);font-weight:600;text-align:center;padding:9px 8px;font-size:.66rem;letter-spacing:.04em}
table.reg thead th.stickyleft{z-index:7}
table.reg .stickyleft{position:sticky;left:0;background:var(--panel);z-index:4}
table.reg td.stickyleft{padding:7px 10px}
table.reg .cref{font-family:ui-monospace,Consolas,monospace;font-weight:650;color:var(--petrol-bright);min-width:66px}
table.reg .cname{min-width:220px;color:var(--ink)}
table.reg .ceq{color:var(--muted);min-width:52px;font-size:.66rem}
table.reg tr:hover .stickyleft{background:var(--panel2)}
table.reg td.cell{text-align:center;min-width:96px;padding:4px}
.stsel{width:100%;border:none;background:transparent;color:var(--ink);font-family:inherit;font-size:.7rem;padding:5px 4px;border-radius:6px;text-align:center;cursor:pointer;font-weight:600}
.stsel:disabled{cursor:default;opacity:1;-webkit-appearance:none;appearance:none;text-align:center}
.stsel:focus{outline:2px solid var(--petrol-bright)}
.cellwrap{border-radius:6px;padding:1px}
.reg-legend{display:flex;gap:12px;flex-wrap:wrap;margin:12px 2px 0;font-size:.68rem;color:var(--muted)}
.reg-legend .lg{display:flex;align-items:center;gap:6px}
.reg-legend .sw{width:10px;height:10px;border-radius:3px}

/* ===================== SELECTOR ===================== */
#v-selector{min-height:100%}
#v-selector.on{display:flex}
#v-selector aside{width:290px;flex:none;border-right:1px solid var(--line);padding:18px 16px 40px;overflow:auto}
#v-selector aside h3{font-size:.72rem;letter-spacing:.14em;text-transform:uppercase;color:var(--muted);margin:6px 0 10px;font-weight:600}
.sel-classes{display:flex;flex-direction:column;gap:5px;margin-bottom:20px}
.sel-classes button{text-align:left;background:var(--panel2);border:1px solid var(--line);color:var(--ink);border-radius:8px;padding:8px 11px;font-size:.82rem;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:8px}
.sel-classes button:hover{border-color:var(--petrol-bright)}
.sel-classes button.on{background:var(--petrol);color:#05171d;border-color:var(--petrol);font-weight:650}
.sel-classes button .ct{font-size:.64rem;color:var(--muted)}
.sel-classes button.on .ct{color:#05171d}
.sel-feats{display:flex;flex-direction:column;gap:4px}
.sel-feats label{display:flex;align-items:center;gap:9px;font-size:.8rem;padding:6px 8px;border-radius:7px;cursor:pointer}
.sel-feats label:hover{background:var(--panel2)}
.sel-feats input{accent-color:var(--petrol-bright);width:15px;height:15px}
.sel-main{flex:1;min-width:0;padding:18px 22px 60px;overflow:auto}
.sel-head{display:flex;align-items:baseline;gap:12px;flex-wrap:wrap;margin-bottom:6px}
.sel-head h2{font-size:1.05rem;font-weight:600}
.sel-head .cnt{font-size:.74rem;color:var(--muted)}
.sel-hint{font-size:.76rem;color:var(--muted);margin-bottom:16px}
.sel-grid{display:grid;grid-template-columns:1fr;gap:8px}
.sel-fault{border:1px solid var(--line);border-radius:10px;padding:11px 13px;cursor:pointer;background:var(--panel);transition:border-color .12s}
.sel-fault:hover{border-color:var(--petrol-bright)}
.sel-fault.open{border-color:var(--petrol-bright);background:var(--panel2)}
.sel-fault .fr{display:flex;align-items:center;gap:10px}
.sel-fault .ref{font-family:ui-monospace,Consolas,monospace;font-weight:650;font-size:.74rem;color:var(--petrol-bright);min-width:62px}
.sel-fault .nm{font-size:.86rem;flex:1}
.sel-fault .applies{font-size:.64rem;color:var(--muted)}
.sel-detail{margin-top:12px;padding-top:12px;border-top:1px solid var(--line);display:none}
.sel-fault.open .sel-detail{display:block}
.sel-detail .lbl{font-size:.64rem;letter-spacing:.12em;text-transform:uppercase;color:var(--muted);font-weight:600;margin:12px 0 6px}
.sel-detail p{font-size:.82rem;line-height:1.55;color:var(--ink2,var(--ink))}
.chainflow{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.chainflow .blk{border-radius:8px;padding:6px 10px;font-size:.7rem;border:1px solid;display:flex;flex-direction:column;gap:1px;min-width:70px}
.chainflow .blk .bn{font-weight:650}
.chainflow .blk .bl{font-size:.62rem;opacity:.85}
.chainflow .arr{color:var(--muted)}
.stepslist{counter-reset:st;display:flex;flex-direction:column;gap:7px}
.stepslist .stp{display:flex;gap:10px;font-size:.8rem;line-height:1.5}
.stepslist .stp .num{counter-increment:st;flex:none;width:22px;height:22px;border-radius:50%;background:var(--panel);border:1px solid var(--line2);color:var(--petrol-bright);font-size:.68rem;font-weight:700;display:flex;align-items:center;justify-content:center}
.stepslist .stp .num::before{content:counter(st)}

/* ===================== STANDARD (dedicated page) ===================== */
#v-standard{padding:26px 30px 60px}
#v-standard .std-doc{max-width:860px;margin:0 auto}
#v-standard .std-cover{text-align:center;padding:28px;border:1px solid var(--line);border-radius:14px;background:var(--panel);margin-bottom:26px}
#v-standard .std-cover p:first-child{font-weight:700;font-size:1.06rem;letter-spacing:.02em;color:var(--ink)}
#v-standard .std-cover p{font-size:.82rem;color:var(--muted);margin:3px 0}
#v-standard h2.std-h1{font-size:1.05rem;font-weight:650;color:var(--petrol-bright);margin:30px 0 12px;padding-bottom:7px;border-bottom:1px solid var(--line)}
#v-standard h3.std-h2{font-size:.92rem;font-weight:600;margin:20px 0 9px}
#v-standard p{font-size:.88rem;line-height:1.65;margin:10px 0;color:var(--ink)}
#v-standard ul{margin:10px 0 10px 4px;padding:0;list-style:none;display:flex;flex-direction:column;gap:7px}
#v-standard ul li{font-size:.88rem;line-height:1.55;padding-left:18px;position:relative}
#v-standard ul li::before{content:"—";position:absolute;left:0;color:var(--petrol-bright)}
#v-standard table.std-table{width:100%;border-collapse:separate;border-spacing:0;border:1px solid var(--line);border-radius:10px;overflow:hidden;margin:16px 0;font-size:.8rem}
#v-standard table.std-table th{background:var(--panel2);color:var(--muted);text-align:left;padding:9px 12px;font-weight:600;font-size:.72rem}
#v-standard table.std-table td{padding:9px 12px;border-top:1px solid var(--line);vertical-align:top;line-height:1.5}

/* ===================== REGISTER LINK BAR ===================== */
.reg-linkbar{display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin:0 0 12px;padding:9px 13px;border:1px solid var(--line);border-radius:10px;background:var(--panel);font-size:.76rem}
.lk-dot{width:9px;height:9px;border-radius:50%;background:var(--muted);flex:none}
.lk-dot.ok{background:var(--ok,#4caf7d);box-shadow:0 0 8px rgba(76,175,125,.5)}
.lk-dot.warn{background:var(--warn)}
.lk-dot.err{background:var(--crit)}
.lk-name{font-weight:650;color:var(--ink)}
.lk-sub{color:var(--muted)}
.reg-linkbar .btn.sm{padding:5px 11px;font-size:.72rem;margin-left:auto}
.reg-linkbar .btn.sm+.btn.sm{margin-left:0}
.reg-linkbar .btn.sm.primary{background:var(--petrol-bright);border-color:var(--petrol-bright);color:#05171d;font-weight:700}
.reg-saveflag.pending .dot{background:var(--crit);animation:pulse 1s infinite}

/* ===================== MONITOR: PROGRAMME STRIP ===================== */
.progstrip{display:flex;gap:10px;flex-wrap:wrap;margin:14px 0 16px}
.pstat{flex:1;min-width:150px;background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px 15px}
.pstat .v{font-size:1.45rem;font-weight:700;line-height:1.1;color:var(--ink)}
.pstat .l{font-size:.66rem;letter-spacing:.09em;text-transform:uppercase;color:var(--muted);font-weight:600;margin-top:3px}
.pstat .sub{font-size:.68rem;color:var(--muted);margin-top:3px}
.pstat.ok .v{color:var(--ok)} .pstat.warn .v{color:var(--warn)} .pstat.bad .v{color:var(--crit)}

/* ===================== MONITOR: STATUS MIX ===================== */
.mixbar{height:22px;border-radius:9px;overflow:hidden;display:flex;background:var(--panel2);margin-bottom:12px}
.mixbar .seg{height:100%}
.mixlegend{display:flex;flex-wrap:wrap;gap:6px}
.mlg{display:flex;align-items:center;gap:7px;background:var(--panel2);border:1px solid var(--line);color:var(--ink);border-radius:16px;padding:4px 11px;font-size:.72rem;cursor:pointer;font-family:inherit}
.mlg:hover{border-color:var(--petrol-bright)}
.mlg.on{border-color:var(--petrol-bright);background:var(--panel3)}
.mlg .sw{width:9px;height:9px;border-radius:3px}
.mlg .ct{color:var(--muted);font-size:.66rem}

/* board column wider than the side stack */
.grid2{grid-template-columns:1fr 1fr!important}
@media(max-width:1080px){.grid2{grid-template-columns:1fr!important}}

/* ===================== MONITOR: BUILDING PIES ===================== */
.monsplit{display:grid;grid-template-columns:1fr 1fr;gap:18px;align-items:start}
@media(max-width:1080px){.monsplit{grid-template-columns:1fr}}
.moncol{display:flex;flex-direction:column;gap:18px}
.monpies .pies{grid-template-columns:repeat(auto-fill,minmax(112px,1fr))}
.pies{display:grid;grid-template-columns:repeat(auto-fill,minmax(132px,1fr));gap:10px}
.pie{background:var(--panel2);border:1px solid var(--line);border-radius:12px;padding:14px 8px 11px;cursor:pointer;font-family:inherit;color:var(--ink);display:flex;flex-direction:column;align-items:center;gap:7px;transition:border-color .12s,transform .12s}
.pie:hover{border-color:var(--petrol-bright);transform:translateY(-1px)}
.pie.on{border-color:var(--petrol-bright);background:var(--panel3);box-shadow:0 0 0 1px var(--petrol-bright) inset}
.pie.def{opacity:.5}
.pie svg{display:block}
.pieval{font-size:20px;font-weight:700;font-family:ui-monospace,Consolas,monospace}
.pnm{font-size:.78rem;font-weight:650;text-align:center;line-height:1.25}
.pfr{font-size:.64rem;color:var(--muted)}
.pblk{color:var(--crit)}

/* ===================== PRESENTATION POLISH ===================== */
.card{border-radius:13px}
.card h3{display:flex;align-items:center;gap:10px}
#v-monitor{padding:16px 22px 50px}
#v-register{padding:18px 22px 50px}
.view.on{scroll-behavior:smooth}
.pstat{transition:border-color .12s}
.pstat:hover{border-color:var(--line2)}

.reg-viewbadge{font-size:.62rem;letter-spacing:.08em;text-transform:uppercase;padding:3px 9px;border-radius:9px;font-weight:600}
.reg-viewbadge.ro{background:rgba(143,166,174,.16);color:var(--info)}
.reg-viewbadge.rw{background:rgba(90,182,212,.16);color:var(--alert)}
.rolepill{font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);border:1px solid var(--line2);border-radius:8px;padding:2px 8px}

#v-monitor #drop,#v-monitor #dropnote{display:none!important}
</style>
</head>
<body>
<script>
/* ---------------------------------------------------------------
   SUPABASE CONFIG — paste your project values here.
   Both are safe to commit publicly: the anon key is a PUBLISHABLE
   key, and Row Level Security is what actually protects writes.
--------------------------------------------------------------- */
window.SB_CONFIG = {
  url:     "",   // e.g. "https://abcdefgh.supabase.co"
  anonKey: ""    // the "anon / public" key from Settings > API
};
</script>
<div id="bar">
  <div class="brand">
    <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAv8AAAD3CAMAAAC96ctUAAAA0lBMVEVHcEzz9vhLirhOi7f8/P3////s8fROi7lOi7dOi7n////////////////////////+///////9/v7///////////////////9BgrL////////////d5+7///////////////////////9ji6n///////////////////+Ur8JCY4X///////8xZ5D///////+UuNIWQGtGh7Z9nrN+n7hhlbtUkLppl7lQc5BXkboGJFMhSHArVXr///8AQGwONmIOOGINNV8APWkDNmQHL1sKPmptgnNGAAAAPXRSTlMABeXhAvoJ4+Phtv0oFPfSGyMMTOhWrF3x1/LtEt7I4jGZikdmoUK+cAKrOoDyeJJS7uwfLqHOem7C+9TMlTUBRwAAIABJREFUeNrsnHt3oj4TxxsuqSACgiiieFsRc/RQj6319A/f/9t6EkCEbncF5PLsz/lUAbG7TeA7k5lceHkBAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADICSEk+1HAxk9gJJD/VsUF/GNNsUBIrX/VKAcWQKx13I/kdlPpCwIylI01Glmj7xtzp2P6fUoc5B+2eVoRrG/MH2pqbZQpCuuZXJYq7YHgxaEkmBACgq1D/xSEkKEz5QfebOzGzJON62ryckvlsdANhEJxkH/xdlDlI4Snijkabd/8pKKpmo5nw/16ZG36tMVDUT2rbPjI+/nz8+sren3F2+8nPlNfxF99fp4+Xlq84PS6CdVC0rQpCIKM3m69DfbL2WAyccRu9/I73YuoOpPJwF8GwXa96BkCs5wqZXn/gj38R16woZvbbbAajgcTR/2xopeuyOqpefsgWO+otZNq4yF0Ptr2McI+Xo+O8ZF9e9vpI/pvbNYAtKYTbFpmJWwoO8pisVAi+vQiV3F/y1n1VFHM/ZvvqKooXu7RpeoQVXXivwWmovQqSwmIsbt33awdfiTFoS0cram1WmoOrcD9ml5YPZ3Zcm8q/V6FqQ8RDpLNcUf283p8pa/wgONu29dow3b0t9g2PLJPHy22t4bvjgvjJpvks6bNZjPN932ZMgzxloFFbaKPGzYCluoqm/1wSCWRQxBZcTiz4XBlLoxqSkz63t1L6fVJef0LSN9sh/JYVbtF6tlVHW043Jv9iiyAOfDDJ9U/lTcjPuCYHYT7+FN44picoDuOs/kDas8AetqlJLdWtssO6Tt8UUcqsjfbqnNqFV4YXmOhoWiIEKxYW6b9brdcvURnLAfULVcgDbLwxXtX0VdICb8f7pFurZfapKiVX+upat7a6lcRBrESfXzZzKVTp97hYjpc55VuuOTEVfcpOpz99S78g/rPd5HpyxnMXXlr6RiRH7smK1U/MpT10J2IjxVbdOb+djd93C8psnrvCsn9cvqnrt96cwdqt/zN6YqD8XKk4wpSEEI+TsfOd7j4/We4Dk8zgPYagJr1fxOU6+0tPWpu69I/jYV75l4eiNWUeLZa6/ixkpJc+i+jNgH110u3gpqKrhfQcO/h3gryfqKen49U/XoTON9JbEC6fRHuefYdx/P26f2lrb6ShvTPLrTqLi3FEGrTPw0HzOX4AX/4W4Aw90aPWQDV/12JFtc/q6oy8qqxc2bpfmwBj2WS586RKVqSJKp0nh5KPFU8fb+yI/aZ7l877Ifn2TFPjYNGQDzNAPB/X/8UdTwM+qieTICgqbmcVaf+q3Mc9R9onHP4/0uJ+Af1LM8VK6znRN4+nAcIB+7Ix7p/ZTs+3IVSD8XOjID+sA/MLEL5U//P8R2aAbw8g/6pTx0MR/06+nsFw1zN1Bparbln6qXj4xz+v1j8E3Z54t2bJlZ6V+h9WZpT8pgID/wxjHdCwb/S/SsTeSR/1iKwk8w02K/w0akOHybHdueAW8oAGtZ/6FJNo+ruUBr6bDW1pkZLWym45KSIyuN/IhChN/LrMHRt20OP6J8cvmzW4xMHOqEhsJ/wU6T26HPYQFx/JcwDOPvrAz+J/tmV3iuospQ3dP690XBQX4En8rpXzmJr8P9I2Y/FOlrmLnVMj3hh4YPqn2NZLY1xJD7aSXz8Ds9EJ8JMOHT+nTBKohvbPk/Js+ifCsrbVdTeMf0TvFi5Yq1Rm7vv4/r8PykQ/RiboVObY5qNjAdynfez3Qn1H6k/lnt0xBLj6ITE9M9L8WnWANAXZ3/+ws+j/4sqb3BFA49EmFq+U3eBBzRoI637f0J665lao51rtKErfS+mh+ORdXReRR/pPtnG6o8bgvgLKWwAODYLop0GoB39X1Tf6glVhD4ELVZjsf4Ci9raEFr3/71g3q21mu5eKZ/sHz7tMP6XIs3fzIDPGMAtQIo6i5gBdGz+LLQxCNCS/i/dcdAXKtA/jQcmDRV42xOKDhJV7P/1YF5/aLoo299L3k9Z/afaAYlPzqWagcQAaBBEU2ChhRnDbemfhhR7nTyqf0Ff+2JjFrvXheL6r67/h3r/Qf3VdDylpAGQ6cmOw/xY50n0c82H+XQifE2Hw8EyPoyAnkn/l0FgPFZfIihvNccD2QK/Kagt/0//biPyDw2gXAgkoLN97Nzy3lji/PdDKaN/PpI/z7czD7RF/V80Ez+02FBYLCeNFngyXBSL2aqL/2nqu3UbqmXQK3dX0EE6XqP8RPNSKgDiU61AEgZJUtwLyiKgp9J/V96VGgqOmkma+XpOwyVmvrEl/y9Y46Zq6a5LdoN+nGyOzXKTklA/6QKKnX807U36lgNEcPbpnSSJ3RPo/6LKO1RW/wTvhk7jJXZWulC5/88l/74nNlbLsVXKAASDBkDXgCar8cgWrrlA0g10zZVDq6AR0JnJodEkoFX9U39aphMoWti+kdUWmqzBtkhwUJn/F3qrBkM9UduUSQEIWwOWyW4TA0i6fvjv4VDSCUQtwP78hcgz6f8yLzPiyOSPN7LYSonddYGBmqrif4JHbrfJhnlZalEmYVMg+GxwL6VS4GQw7Lv+WScQmwrN1gKTZ9K/ODNRCf2/oJ3stFPi7riAyVbm/3cNW/tgWyYCQlMWAMVzHBL9X+OfKBvIDAnfcuJwLmjcCSo8j/4v6ptequPTU9sqcVfb5E5aKor/yXTfdHULVDJVTnTg7czkh6T75xYMZaQvXW2DzYTmqAHwZ+GZ/D+LgIrPBBL0N6dFk83/xIaK/D9uru8nFQGVyczeWQ9Qh89M+0nnvT+dlsIlY9e1kJ/NPg6odf2LQ6XohSbT9bzNIg+2eadDVxP/E2XYfK4zKNMJStCZPdqnE3aBSlk3z//W4ZnpGY3yYLYU4Bd6Jv1fJuuiDQAead1Wi+yaiDTo//Go6MAvewCNekMUuyX80qJEA4A/wjlwSSc/Hy2Il/jMpLfUSDCfiomiUTBqAA02AO3rX5QXhUaBCdqVn/PTdSYJTumYWs3bbVuJ/yf9YZFlzbSKruwtM3iyO3EK2sAkKDojmfXcRAEQl/X2qVHg67w4KTsafFU/zYHt4+mjuQy4ff0XvNBE2A3LCFcdjN2xJq/2wZW9NxuP3XmZ/2ywzzcKUIX/J8Y6f9/nxB37q2Ck9GKm8V6xgpXvukXqKmqLwvqnXuHXl50M8t6cfbonNFR62jaunULsC44tBji9N5YD39e/6M7+iqaNx/Q1cBynm1DIJ/tFLjTRl8VzX3Xse2vLskzFuD2mHus7emq99N3iJqBtUGX+X7nn/pd5m7uBv7KshYF/eKAVwtOFNfKKLJKmgWnxjjlhegpXQXYyc9/4bO6bOs0nI8HxekguHAf+ePm/0f8k2P2VDZUV/QlW+9VQlmU/pJCk5mb+jIfgUdHc15n5S2uhY4wRyj6eGiGEsb4YeX7R9ZOOl2vydhX+X9j5udyJqsnBYorQj+OnbJ2cQOtqLWe5vYdY4sksL8LLmT9GqwAyU9/CR6D8rv/0JGnm/KMgyD42thz4vv4HpoD+TPwdxsbUmPb0iL5irWQ3d9LlrPLPKcDmrFjjMpD3O72H/2xhRMC9/shzizVa8xGuyv//XWUEb51c9fTM3t3nahDcW6xyR1P56vgdPcwAOreJ/on+pdRaeOn7/KDIIrjrXOimDCCH/q2c/QD/4+46uBPXlTDGBRsXwPRmSmi65sKNCWH3veUkOW/3//+lJ8kGJJKgwYWQqyRsCofF8sxoyjffKLmwdEG+NLcyWUNLtE4R7AAp5aucf7U9XQxdSeRN4pOg3BxdxamjTiE6m4L9V4aQ0m9nvrAAXM6EN9GegO/LNEZtMqfsWi2ZwfnwZeAjJtTgIuHwoaBHB0CAFWDz3eT/PE2j+aM2TFj7UEgB6i2u8H6cfqNe1nIQRCFCWq/aGFyhASUIcCMF/jel2TUBxt+XILgx8hRFG45guSDTG8YwwkqFRsAM1oEnQDFYteDTRLpuHNJA5AS4RQyQmfxTY12FQZSdMawVEkk+PF1ldqfNqJUPIv9YLqzJFcRSagOCW0ts/xVpItxCtbQowwhso4kZlTUITGoOYtXA0C7fCsltWUeHrQEzYAhWAyhuiKKh83mDnAB3Iv9xyarwTg9BCgAFAaHyGB69lVYWfLoDFQxFu4Zcp1RV0rD/gvwPssfC5P9gcQ01BQmFK7AcmjON06KtbLatIGR4ZmCgJwjcKQKQmfaYwy+PrFi3iQGytP/Eeg0h/roKgduSfA0cB9Mp1ntXI6kQdg3ApdbasncD+4+Gwni/czVYmZQQIR6Qev1sDjp9Zxe06GgLHgotyzwkmkVCM1GxHvJCUwXYZF4GyFb+yU4XxTttzn2Q3QIHv2Z/jB3i6zspsGVctIHpEXMuFruE+R/i0swG4s27+oCGZpEHdS3GcA7liRwAea7V8bzxN2K/kjlCoOOf9DAGCHabrLFAgPx/EvmnnRuAUksdcp3g1L/ZntjxOumQ0gODi2oTN2P7T468quhA6i7d61tGgJ5kd+XGOACQRqig83me9I0pB7A/s8i46HyIHKC83spvnzJWgIztP91pcbDlLACZZsUC4n7UUj0+jyVy60AFMBvCXuCE+R8sSpWR6AU8Pw5vlORD6ijXY4DC901RQPlDD4zOy7/BdkKy3cFHflCDOkBYf4Jg+6BlOpI5e/lXhp7YW1+Iz1nFXcFaYFUvgfiT/wd6AngWSm7/9xftf06Y8HKmvTgtg8iGZJKdUSyOMkSpEA80t4bOVXo/aoORGffHiGJg6j8FrZ90Nsz3lX+80+JeLQeAgVaGMByA6lWTceviEwAWZg+EAJnE+R/ki3SxtnDjXWWlCMI5xSv+0EZIXZdlruh7hMEZbEuMbkR/YBHSYTOArAet552W4Sz1rP1/4rbXhRFAZyUUWeTC6M/MUjUptbRiL0HpQbUhqgEnz//4nuhyfSmWhUa9NSCZ0I+X/Ea0E16XObeHbfpiQ4ET/vPkFOnH74KWsXvKTgGyt//Ebxfa/5Uwgw30/k3s+ydlEUOKD+NWEZYAEuN/xPbfs+J5KEiaATJdg2a84g/SdnJLZlBwHP/PGQ0cqw/HCCHCQuRJGggHAbnvK/9IzF3jiPMMoDwSFv8kIxxO0WEVVGfujt3LdyUF+y96I3MrLl1zeSRW8tjeVQ5tCRfWGdfJCQPBc4EyflEYL9BfFeRwVGoQPD9sMjoAbiD/OUnoADnCPAMqg/jPSMU+jXnm7hJWtxbLf9b+v+fHvUiAX7rvrO2YpX/iAR1mABss9yfXCnnOh344DY50iaSMphM43JP0RfKf2P8H0BeI7D+09KtOK+nYCWTB6tb2l9v/wST24KCh+JCL0QNwWJt/5GgeHm/7T64/R4zCNUSeiOHoQEk932rRROj3tP8A+RfkPxGyAYf13vRmaW2SBOo592aXrVJi/h+x/XdGdtxrtAAlgJIV++5TGFA0BN7g2LB4MvQjOyKLhJCZbkmsRFgBnnflDE6AW9h/se3uCOVfHEOTt7pw09ohRXwAqI46WLgi+c/a/u/jW+geoKDS9mPvqERzQDrr/HPJIJlvkWRYUk4ooQgMgf2gIDCyOALuxf5fLnMjCQJ9cBqV1AjkkXuRY8jpdNrFaWPtp2H/L+Z/vH1mDpA0EwUAptn3428hywZnML1gHAeKfN4pyWrC4XuCpsuTUkBZS5kg+k7s/+Sy/Ct2A1D76lfTm6GJpE9Mt9nt1mql6XhVtSqVsqZ8uf0HNSJ8Iv/tk6A7DqWGqeGrCz9rg37Jm08rCWRtQ1rB5JMDxDFCG+eC/mFNOBydqpMx8XI+kH8+bKRUE0H3Yf/bAjoFEAGgMy6neDAie/nOO1C7/X5xNWk2/bJNhqULqzIp+P9i8MggrteHKtN+uNrevLFerhaTyaRJPvFHs16f+cNhJf6kchSGADJFAulMgHuGhjvUhbnywEHyw+kw9BV0GgVsn3op3uX7sP9Ow7osSO4YEP22q2nSJiFlxm5NZ1AqlRqL2czqaZp06CwAyH/m9p/OkYp34Zo1o8v3h1bF7rmuJmlkSeRfSVEiKY4t/4iEAEGBDQJk4wwJxNaFDSZFGmZ/In0Ig2g6KT543j1p/zL7T/q/LgkSKk/F7k9nnab5p9YRKx32C5xOez5f14fYGNphRxm6Gf8zBEC3d+IinggpCl3okxx+UnuCpIdnkgQt8EPhj/Kvs/JvyDxFCuMh6fKhM57UAn4+pIeKvoH9R73l5TyDieX/4l5L9RLE+0+XNQ9J9X63Np9OR8uZVSnH2vHE9l9xJwDQq0qmiccepJbp0nZyYOR1vg/+rOmR58f9KEw4SD8+CAr5fCu/3aWlAbfAP1gi4GZnebH8i9xl96bJn8P7Xiwnw7JdplY/noFNzP8v7v+iCtAfW9r1g+Myln/aVL2hSFA59OUZyT4wxBlcdYzrBeZyQqH7k48yQfntPxsNpUAQcQP8sxBMY3qXhy0oFQD/d7+upX37JLcXMkrFb6ZJ3v/rw7DY3UbdspVr+52zl386FTvQ5WjEXdjha+g6SxHNj0Vi5f8dZTpVABoIy1gDNskxEdn3v4jx/53x5TsnVcUyoBat2w9PvoX9LwMn3ah9b10tK7efoC6sJG5IOzyp4fKd7jzk2eBiA54jgnpOUQyth4gKA2tA/hmrQFINyNz/R4oYwlKVBO4/AKi1cu9T/pPafxj9IX2lTntcH9rKvW2CtNm2KCk6Q/5zFuQeW170sP2LJQw6EgPRNkpdj3wnOWi1AqwBT8lIUrLmf6DIHVPg/vgXD2IEmf05qCrf1v6L+N/24OXUPMJ2Kt3XIaCUt4duMJ7rh2kIY7ghjuSh5yNiokHxx1AYxwEt/efuYUOLwncq/+5EWPwd2xflH9L4qDbu0f1Jg/8T1qh+2oiON1pWLVdR7kkHQijckfnfYOFvhnFGAMT8xJNDnMYkUTWgNbEgaBnb3dNGi+n4ZS3/bl10++g8xU/fPCEmnIlroN2JdKfyL+Z/sAQ7uLpuPIHpdEqNhe9X7kgDKCOQrB/KWMeyl87zQpzk/4SQ/gAjR0vBFBQRZoMC4zlUgRiHQMb+vyumK3eWvc/NP/mDuxBDkWtVJffvtP85BRD9vAdqlLxRc2ZLYaX6DhSBKADN3OhnZV+GANpgo+FT+Ksz0NFCWAojcCCqAUQHCgHxg553O1IWQ6fK/Jfbf+z8VD3h/b9IMUAuwxYXf9W5n8t9T/svnP8Fa8X54BjotseTum9r95ATUugJQMRV1nkgHFMBM/i2sPMZYoeHUPpDZcKvVijgT6wDQQFHwzgclhSEDky/4gvPUP6RZE/EnPoXKcbIFShlMYOic8UEje9m/4G9mB+88r7T6XrrVb1cjoTia9OgW2ylGfvPtf3yXfIn3+fYOqmfFhV9Dk9KFIBoQBA8b7c7rAMUJIpyXyj/WG7t+rotHKpizocXzb9CWD+F8t9Zad/X/lsiyZl5Ccb/qk57tB43fRwSf+k5oGAFIJQQ+fdNLjJfBj5NBYuKZvpxjuoBR41tPiGHa7X+bv39fv21/fHj4enpaQMICDLx/5EiaVZ9DJl+UbvY+YVIGgNA1ITD39w3tf974fxfpC268eUfHwOq6gyKjdVsNnS/8hxQSDsA1xDJU+HKR07cMOFPn6eHFBD60eQTCFyApf7x8fHP6+vry8sjfnh7e/v9++3l5X/k48/Ly5/HX79+/ffHDzFWGmL/QdzkKAQT0llgWqW+aPQhp3ZndBm1Q3hqmsLqr1ocKt/X/ovnv/vzfdJlqrVSqbhs+j1JU9DXnATSZmdQYnTGfzmDOTAjAkI/hz67kC8Qo6/LxLo//nkk4h5+/SZyT/8hGkB+Ctd/8Pr99t+/nlAK9l/7dB1niZIZs+VKZehX683FYjHtd0FHNhFc0Tt0R2L3f32f7n9K899z9qqzT75MU+3UvOWiWXG/qECmuDs56gfgo1uD7/49yj/J7mBfx9CDfIuK/p9I0PHjK/nE9p+uV7qib8jDy9srVoFfD8ntv1Mcrz//iBYdMt5oFL1Sv9Z1HOjoxzaA97w33X9n+U/u/2Mv0Gqo+3SWiX2hxrhesV3lCwrmSHv4GZFCvJd/w2An5lHTT59T+D97V8KmJs9FpcW0FUU2cUZRcRe1Wju+X31mEdz+/1/6kuACihIkQabvG2dxnKfTGTj35NyTm5vfGPkOonpE9nA43gFBbzvuG37mHGJg9TqkgH94ya4OQTg9gyMb7QzRD21SCJ2KrQIB/lt/M//jg28aH/SGkH3WuwOYEXOJh4BlzFExkK8bhG/LF34dn4Pt7o35jWjf2dou7m17ZWP0u0A/At4OemFFCf/MhtaSuFD8E3QP/agOwCfm/zD9jy6RNNaoXvpstlrXO6oMko4AC8z/+fqEOxt+9XifJ4fHtTi/f0Mmz29X8Wxd3NsHrWP7AX/k/v2rNpoRDvjn04v/RksiyMRIip9rpXSmv3T8H8oK6GQLaUV9ohoJh4DFFxb/QxroeDzYQft82S/pfkfg//EVWTzO3tfBA9L/XuickO44Ptx7HsgUSjX/Q/Y/nJZ9a4BOOPPVe+nFf9z6nwNtlp4F+vcAzgLTjmkklw7jVSkDJQFf3L6gnjz4+5dvOOGFX2LFbyO1b+/TWkjnSNGjjNdxfDAPDgA0B0D8/0or/gUIfyLQEtS/315D+wv8HyycBzUmNyJb7U97UmKTAF6VhRoIbYnxNbtyF3axz4nA7+BU14X2wd05aB3Hg3rH+8T2fBc+0sz/jbFEZkKDSej5t0LOtD4t/wuE/QvJDiy6a4jFblkGia2MIc378ud/T08/vnobo3x37Z6nnz+dfa7rGptHfO9jwT4XQCfoezWRg/k/pfo/+zwg3aoHxqEKQkhn8T9V/oeD5CDBu++H3jGTmwPgA/zad8c9FfdA7v/69HO33St+SP4rL9RtD8wdD/a9AeB9Hf6ItPJ/VS8ZpIqFCP/mHRREb0Jn7f8fhtzS2DFSoz/IJ+iiWdz8D0qD3Zz3C0b/758z53W7Oho9th/ah+dX4e9bB0ARlE79n62N8+RNHFnwv5Ug/unxv8XLzQrD26LlylJyu4isjPELZgG/3TVeTP0zVMiAM9yj9rGPi1k+0XOW8vqsoGPErNLI/4KoddUCz1PGf7T8F9Xn0Roc0/7P5y4owxkA/iq1rgrn5eTMIDQFoIKgH9++Pc2w0X9UPCer80T41x7+5a+TDEqh/odCsyzjZccH8r/FKyrq8Hr77earp2+Pbtav0uR/9PPkVoPl7RGLUabm2DMnr7TRYtiPHzjn3eI1LsfP7/a56L9cA/Dyv9cNTaP+F/WRpBBuTTjgP0ub/y0IywYctWtvNfQx+HuHbx6fNAtWUvofIUaaNASWN6ja7SlJ5MEoB0Ylwy+//kHcj+t6nJVt+3F/jvBTmmufm6AB6wBp1P9abtqRjQgVuAoB/0dsUg/xT++v1qXk+B+VmBc6RZHpDF2fyAkEwH5bMs/P/xz9Tp+tGSBzPBmwL04uCoEO30uj/yNUarnW6NDwLTwKFAL+7+aj4r9OD/+x+V+OphkKqq4xnQK0aQIBsNcAL+3hzNnYJ79/dVy9PQ+ES6P/vADi3AxKq/+frRabI3f1lwD/BK3/Ix9SkiD+qep/tyJKnjCdAoRq02TuA2H8g/bibbZZL9drB5f34Dq3s1Vcn+Hj2M4Z/1+s+57+XXr9/w9BfG72CpxFB/9R+Z8u/qVMgvx/SN+7TLOAij5SmOM/Y80X7469WaKx3qEIQPTvXKxknYDvfT+bEmx/HKRW/5+ucbFlknht4D/+vyROTu7kGC4FfIj9Hsc8ANrvM2e9PAw8B9j2hZI5L+oJsP+DpgO0eGynu/6/2jWVcCOUgf6njH8+Uf53jQMLmN1almEA6Hm2AcC/LN63m91y6QmA9RH/N7S/txLi5sO2U17//1HNlY1QIyj1+l9Knv8RfjiplGMngoQq2pzBrv4Nap83e730DzQF4KLPle0T+Uc3NNjmvFYKl3b+h1f5eSJzFPg/6vpvJl3+z30440G+039mlghrY4kd/l+g9tmewx+Nnb1PhFf+AAha870USKd3bP+kWv/vaUbvgTD8M6j//NT+z+mnA7nXLFYYTQLagNGJChY3H872eW9ABOwngYBKT9ubBTveTNe/MHDcFZ92/seZVsjZhUTrv1HrPz+1/+PzQiV1qmtMJgGhPmKyq8gy2sPZbr28OqAM2qAYuJA2jn1VAQV+Srv+dwMg5PDO//g/hEyNfKdbrDEIAbFrMsiBwXwRLH18IbBB5Zurs2Uu2wnLfM8KgD4B/6MF9xK4UQ7Eov7zM/s/AYmAIvfK0zr9zTGVKf0UAEDyh/APCwAYAmi7L14PPvOEbpWBXvD/r/Tj/yPbV5WY+Df/Pf5PYC0ZB6TeOJej7YjWVNo7Yl4Wb9vNkmxAHYQj4LQXcnUd/o7j0/+fiP/RDACvcxz85x6p/2P6Px/3+j/n/5UiyeVpXxNFevmwSNCeMprvs/AueRGEAF4W3ldGoMZXK+e2++nNk1efQv+7M8D1VIsM/+n1PxPg/2NFMVDMwbhZp5YPC9WJQRH/SPtsltHGerfGpTy479sqDP5nFXGU+h+K10dWdDsfesc9RNO8qiIAQe/X+oh7oP6J6//k6ckLiwdKodeZ9ouNrEBhHhD6FD0g0H63o8J/74liPxPLIOeaBHLONwvT2v8r5lqt1nSKPuCH+/n4RVPPocdh9Ov1mhZ9CtY614iGpP9PLerhpyni/w9a/H9yhLjCqNfp5orV2BEgVGh1VrUssHjfrpd3D2eHIe01hZKp/9HKimIYilFQDPezgQd+Dl8syPnTMM3RSC0PWs1uV68Rd4FGF7p4LdUCnSpB9IAH4v/R/k9MiiYpAAAS8ElEQVTQNMAB2VTHXf05m40XBEVKrcWg9H9b7Zaxxnq32zc2cQXRsWT00BcUf7WiXP+jqRZ/k254fO4FOvmCR0dgcACg4wCkUqvZJ1eiWf1KGsiVwvt/imPlcfiXUqL/z0MgwwFDKo3hTajEyAeqE4UK+88Xb9uY8D+sD+/2MYCNodWpV5bbHxp3CUWbiV+3r1T4/57zj9BGPaAYo86UeKeG1gnGMEn/58j9/z/t/q+otwFS0ag8mBahJL1zHqjnKUwAHMx87fWS2li7UXBgfrdmyDWI4Hh9fUVhMHubUeH/+88/hUpUbTbITOnslSaefKH7qfGfuP6/1ELwLpTHuXrtLilUnRixfwUwH+42SwYDhgHURCgU3Hcb0v7ravb2/j4cLuBoFzIPxL9bplvWyVYmtYkS+B8pKcd//PoflnsN8cIijAElPyo3c7XoqwNCTor9O7TfZ5vdkvnYbO3ZDCG/3Z7PJcU1hR+LfzgHgPyUqGmT0DcDV4GV8OOvIzdA//fw/+GSwrlYkcxya1oXoy0Sxy6Ds6z2cMuE/Zfe3WOb9e5tOPyzmM9f0KYSQPH8dy7en8/LZIeXVGEGYAUZQLXwSpUBeBz+0+f/XLsTGU4pqINurRIlBLSYGTBov682LGl/vdnsEO8vFi+KAoA745H+dqz5Hzd5kYja9mX7+cCgzYef/1uZRDNA/37/5zobcbI66FfJI0DU41TBIfa3WcJ/vd1A8KMDr0EmE713I3P84yxAJmrd3VC5oPlb0sPvUavAp1T/PFj/B9VJ8MAc5DTiCCjG2QsPtT9N4+dS8u+g4G+3DetOkDLxPwMCgKRzcaVVCHJSJV0Izx1GacV/uvh/f00ttHeSsIGEoA2UGPAfzkiqne9F/wyCf/4Sg0AS4f+MxY9I6uwuvWYk5iSCo980NSL+K5UqwZtIon8yn4v/3Q4qvDJqEbaRi4F/fs4q9UXon82GCwj+WP16k8F/xjLGBAqopgb1HQOT8OyhWo7UscwodYiGLv6d/I8pSerUiTRQdWzcfdejF3wSJ71Q9LdfQNyjHBLCf4YfEVxssRkk47leMZSoxGhblSyOZACFoPaUgv9j3QnjuGGgqDmS1fmsfm+EAoKtjvdR/w6i36X+mFchGf2PtmdMCCaAfhAW+FGfJEljoCJIaq8f5f9YfOwenRbXy2XZJcAWWLytmFC//QaFj5XJUDipICn+tzi1RpAABOHfkgiSZ63EoGUrEf6Trv+xOFReWJBGqhz7T+bUZ4IAeFbBXbd88b5hwP4b+324eHHnv/i3PCn9b/FmX7iTaUApPHSyTYn+uSUKBfzH5388y/PAgJgvSJIk9zrjcWvcrT/H355uGR2C82RqJXDPHW+/MYD/DnJ/Gx+eSOduJ4b/TIFgDSC42AqyFEEJhMlTb9gHJgT5b3z/5zrqLZ6HbC/Jkjwqj6ddHY1+UatWsDVVN+PfF6K59R4DiL97t9dN+EP0S4Ai0SWl/2ECMAjFvyB2gwr2OJPArm+UwF/F/1zBNEdoO9Gk2Yej2KhWxGwWvnnt4vh/MKeGTwAB6zLh8FeQ8U8b/TPI/RzV25yU/idLAMRuEJta/yfvWnsTR7KoLZX9wW+MsYUNtnn4UeCFRSANEmF7mnT+/19aF9Cz07MJvvWwnQ7VSdQ90oArnDr3Ufeea24twP86ED65UO0m//P+ey/jMVnJx92k41zAzUzanFxTHtq4Dxyr40lw6ufytntZHCaCP+PO8C8hQC1k+C7/S2oeNztAY/EGwO0x/wPoe4vm/OoMyKya91jQGpoa/oIT/6+7l5fjQRUe43WHf8nJGvGvZO+hCWNzBjAAvoGE8z///Rez/z9ovnwrBtwfDUbD5mtgmzLQwOpxJzbz+XpaHUROLe/e/yf4t9iYBiMXQFLnaKn2wf8t+f/Yacb/dMnfnIvSZtsa0+jrEZQuTj+Euj615zNpBf6d8j+gmuDd3zTG6rC5CZ4o6aAe+L+t/I/ZTBfUfW/v2pnm96HifzLUd/XnRWzSZ9AO+jv2f5qV3D5IaSDTB9RqeRv3C/G/W3rNLh9/7Rx2mn1LSv4X6/y/7k538v/d8c/K/4SJS8A9zdlei40A1D7rf1DebPPsocyPfwj/Yzj6sbw4CSz5f2vL8+86/48HzRfAH/F/baUBNUDCBbvdXut/ALce0Zx7w4C0nE6Ff2m/+i4O/t9Ox/2d/LH0O/M/yf83Z5o1B33gDc8gpYqJ2CqgjvI/Hxx5SJMO94wWjPIEYJVpot/jTlzwWwe+t0HxUjvw7w7/CFIA+sH9V719UARcn5+13DX/t1b/M4D0/fAO6appqbm7ohhQ8P/hJM75v/o+15eVWlrd8f8EUP9jzcwP8A9JUxAPaCbSA+oi/3P+SP8Zq4EHOPCcETB2l41nXMkcOAQmK2H3vpfdcY9a8/y7zv9D6Cz8iP+x5AaQCPicBAIvAbrg/wf6P2tAxXiyVPnwD3jCCF7/Q6a6vwpL/FzLnCWpX/wL4n85BxRxvl//dhNRWceQdlWlGIoLAXrN/0g4BbTM6ZrDJ0+zbo7KEvg1G96v3gTR/9vLsWXu7xT/kxLQ//UR0xAHyAVpqNQegbADgN2y1/4vSGnOOSk5DF5tVptvGcgYMPCnvBDl/X9bLVpL+nSNf1LIbkBa7aYP8tm1ATiDDkCRiymTwuoa4LK1p/+D5RFANkyPOeR5MILYmDH0lgFLh5WYnpfLbrWXcAfCGJ34/5hU8EDY+9FFIzLnMC11RcsFVIISfQRIe3iL/V8Y0jJKcmbsm4WYGAVcV0Lq3l7FuP41/DtZHfk/KAWRd/GoF1DNgbP6rCLn7w1X0y1IH6fF+V/AnFeyZM2BwuqqogpaZo0Pqx+C2F+VvhL+kTELYfh/RKbuHChZZhELwEf+5lKDjc9qU/9ZXoKEg2PWMb3IADh48LIqrIrx/r93xv7d4B+jwRYUu0bziQAjcssCTdhLgWr0D+fQWdJt6j9Dc14xW8iPHFBKwYOmf/BejPd/zXt+Gvxz+f/XEF4Gwv88fly/BtMQukHC3hiMPhCW3fUcPLapVf0fSG3m9TUKFguAHZgufZzCwl+EhHj/xPfH0hfhf4L/2vmBwbYOtHDDZY0PVS3WPX+tsjwuEcaMocfs3K7+M9EM0IH2TqapkbzSEhD+VgbU1iZqhxchl77Sl8F/zQqTFAj/c1Q2CU2qsEvgexAwcmh9oJr703kc0swIalP/B0Oas366QC4d/hEQ/hQ3zCKufrtl/7bxj5HqlFCh7Xf1//9xmABNsf/DxHibTmicIKS666qgnBrd6vx3bEJDfiUOTJkC/+pgDoP/uYBOAFaPArq+/lyp+HPhP+KY/+imwSyB4klplhnAajCFQ1MPi2rtQlGBVGNEjf6W9d9gqpF/nXYXau/QZAicSnjWodcLSAj9/yz4/L35n8j1TUwzr4opnK+9pYsaecvceDrNCYjna1Nt3gBWJ0apjUP6CaHt6j9jCoMXFpu/TsDPovn3D9WkDvChgVQycoFkd+T3/t9eOoY/CP9q43Jdd1J/XXVZr8sI5rOZH1OMmaotOKTLCA98uvmFUZEtB49Ew8g0FHNQZlrCNCG6Xf1nrI7gEY/uaSU5ATfsv49/jGUznxfgAB9cYI0EVL69no6TjoeBNOM/3I7uKxj9bQU//wP5UVbXNcsy39c0rdDixFIUOqCGMDEDObfpXvesJLURMAxTlv/pHmAyFXRgGKNZnFA+rcj8z+Mk5cyisHdRXK2N2uC9i3+iousY+dYO4a/oBbDol2iecKd+Th0m/sH416NpvZKk/qq/b39uP5Lp/d9TL4zqFVr3CeO6zkCloMp9QtaBR/vSejiO4/kwN0z3V6s1yPNSs+OppZ9ZV8v6zxhRGADym4/seDasfT6yZHRX0ZVv+x3kgW+PLZrtxQZQZX//B6/787rrHv4A/He0rO0AgfCPnW3I8gbR1C62ZVkuy+WSfNd/rTR77Ol8z932/C86A3CzpON4Vu9zGYzWDvFIB/koIHve+HZCedK9cgLswDpwi/13WPXw+fCvT0FFtgT/cqpZjO8SevVK7t9eRJI9nPBvX/9fzmO2jdb22fZn2Swr7NpYk/1Su3iKbwC1R1Tutt+3lx7g/2nwb8GGTN3qKfJCEXDixDx4U/zLPf8Ffgfwf9vTdcWqF/svy1tOJBj+uTWv3k6LjlM/nwr/Nk0Jlzz8LF7bWcna5n9i75SeSCkbQG8U9qu33y3185nwH1Y0u8eTcqp/DrNVPFQcEjL/iyoHKnSNoaREsj/f+Oh/5UrS0+Jf0VKaSzYsmVX0KeDvrx8mrcTMf0TOtpfdehVUXhe7nJdf314O+Hnxr8e0/SrYyMJPYLX89LF/IGb+I5aNzOqBlDLwZEq8P3JpHl5OC0l6XvxHFbWOt5z2fgCU6bapMVbQ/F+MhET8lKREMV5JPrx856t5Vp8Y/2HGMLkF9X0ArCIw5UYzJWb+O1aDcdf7my7hIRle/OsHl/N/wPhp/R+9SBlatTBKZ16PT51kAJ9N2Px3UvfXsU3ewG0ylo47Pu8HS/hp+X8aMJV8YzSokr6yQIq9cWRAWSln/f/fNuvMOz0AVkYxTAdPjjzZnx2ROJeelf+T0mQ0fshZxr0cAN3TRqBBnML4v17Qfi0x57vIaVxSrtL/Hy8LLEnPin+vcliFvjByR3EPiZGwqFJVAuJfiP/ftQW4JuTgHwpenC48N19Xdf/nxH9SORwS11jO/a5T43pybbTCXfM/EcDr6ABYRFGI4kORF+zFD5fvq/2jbp2vjf8b/NkfH8tpZXeaGoz8JfzECuT/q7/XjQtEFFSpAKn+sfvPhT34nUj9rV7xb8Ubh3PAAcbuqOguEeoVm4EKH8cmLv9z9ZBlp+qg7iPyc5Vq4hzes9/+XjrWe/hM+A+zoYskXvxLcjofd2IC9KgoU6K1iTvn//v7YSeIW96qPp0T5TCqiYsH9uK319NBkp4T/1Fm8Cv1X9ubzEBr3wTotbVau3QXdWL5/1poM2x5q+PSlGiO+C3988Z+9dUr/feHfyXeGEjQZGGsplUctsz9WpW71HpaQup/ft3qeuu15wOFxZLBGz8wt/5eXg6or9Rnn/hX7k6mGPhfVQu30/Y8AyvUNoYqUx9Xofmfn3lQs2wr6Us0hFhM8oE1/f96K/zB+Lnwr4damapYIP5JbBhk7ZwA3RrPlmuVRU9aPP9ffaB81sZO9SgbOSwmGTPLnv84LWSE8XPhX0m0KlWR4JQvQvJglNmh+Kct5kNHZUtTtcD/tzzQyE9En4CoqAyZySFlTv9c/jya/cK/c/wr1jQrbzJloveNsWwMt7aliHxaQv03UsSt8T/1C2OkpkEWKSItclytTcaRCcy9j68vC1WSngf/SjjNqmCgopZ2XNsAZ1j5niUIE+OsGjkq4piv2Ar/X7cqG2U2FRQHKJ5fDU1mmdc9Y/rntRfFk37wr1tRNPXLkenKLe7mGgkPgu004kWGEkXFhjwtl3mGzX9nen1cn/XRbMpvBJTQ8wODo/8E709s/s/r7t8y+nr4139dSv0LHo/jKhgNDVVu19jd1c7MYbC1PUVnfX4lsv3laH0Fv8SJf6Ul/JPnqq3d0ucRr9N1K9HKkcH3sexXbOEvEXvun/8t9hXev0KyvKReth3bRVwUhUb+kC8t25ajPK+dS3RX45PaPQDkp4ScfJkVcUQbDOiWlRSFX/63vbtpahQIAjAcqigOCMmEj1D5KgmbEBAWDmrVnqzy4P//S/bAunEPu9ERRcv3QWNxSw89Q3diJrk3yMvSZeqeHUSD+v95IzAPM/e4nU5Nmpvo6LZhGjxtl2v6LZKGX/s14qceT5xsZ6rN2izTD3XTNHWz15vh5pVIn/PmKrDkNlee0vPd87+bAc48rYqdeylTc/qyOkDMDu2+Sr3BOhRVnB3GYvO2gG0/TZN2sX1pnP37GavVdiGtfar0psDdqJlfm5ure+N/fRi7/rGVOb23ZPfT7X7uSPdpa5P+b5fxpd0N7xiR6UJoo7xYJudhu5bk+Oet4EKnfuRmTVPkc9W9ITPUc7D986P45jgnelvnuGjqLs7/l30Xkvrr5U4GJfRUYA8yz6/Ntv58uFKjlz9PKaqz9bW/f6WJPfmcSivQ2zwnSdG6s8tOFK1XuniLov58eTzUSRKmvp7Dg1+R86M40FWURUjH2RyO2z7MU/En8/t3sDO3LZIkV7JeDdZ6Sv1z/3Cnj1dl/0gbHn47fUtsByoN40Tby0LpLtxDXez1aRxX3sb6UwZ88Tgt38vjLs5it5jJWi/HarnY1X2sYaUXfdse8hXo8vr2p4nbG/L/I+9yluME+pCSzZPGZK78jT4NnHdY9UecBRKn3PKcjS/9T5iHWqWD7WO1ho+1LH+Y+EX6j5Uj3y1U+3MOKfkPAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAF/HI+l8RLOSKzkYAAAAAElFTkSuQmCC" alt="BGIS">
    <div class="brandtext"><span class="eyebrow">Remote Command Centre</span><h1>FDD Console — King's Cross Estate</h1></div>
  </div>
  <div class="nav">
    <button data-v="monitor" class="on">Monitor</button>
    <button data-v="register">Register</button>
    <button data-v="spec">Spec</button>
    <button data-v="build">Build <span class="badge">192</span></button>
    <button data-v="standard">Standard</button>
  </div>
  <div class="spacer"></div>
  <div class="search">
    <span class="ico">&#9906;</span>
    <input id="q" type="text" placeholder="Search any FDD — ref or fault name…" autocomplete="off" spellcheck="false">
    <div class="results" id="res"></div>
  </div>
</div>

<div id="stage">
  <!-- MONITOR -->
  <section class="view on" id="v-monitor">
    <div class="mon-head">
      <h2>Coverage Monitor</h2>
      <span class="src" id="srcLabel"></span>
      <div class="mon-actions">
        <div class="toggle" id="covToggle">
          <button data-m="live" class="on">Live %</button>
          <button data-m="val">Validated %</button>
        </div>
        <button class="btn" id="drop">Load register .xlsx</button>
        <input type="file" id="file" accept=".xlsx" hidden>
        <span id="dropnote">real KCE data baked in</span>
      </div>
    </div>
    <div class="filters" id="filters"></div>
    <div class="progstrip" id="progStrip"></div>
    <div class="monsplit">
      <div class="card monpies"><h3>Coverage by building <span class="hint">click a building to filter the estate</span></h3><div class="pies" id="pies"></div></div>
      <div class="moncol">
        <div class="card"><h3>Status mix <span class="hint">click a status to filter</span></h3><div class="mixbar" id="mixBar"></div><div class="mixlegend" id="mixLegend"></div></div>
        <div class="card"><h3>Coverage by equipment <span class="hint">click to filter</span></h3><div id="eqBars" class="eqbars"></div></div>
      </div>
    </div>
  </section>

  <!-- BUILD -->
  <section class="view" id="v-build"></section>
  <!-- REGISTER -->
  <section class="view" id="v-register"></section>
  <!-- SPEC (selection tool + playbook) -->
  <section class="view" id="v-selector"></section>
  <!-- STANDARD -->
  <section class="view" id="v-standard">
<div class="std-doc">
<div class="std-cover"><p>RCC FDD ONBOARDING &amp; COVERAGE STANDARD</p>
<p>One clear way of setting up fault detection for any building we monitor</p>
<p>— what we detect, how we build it, and how we measure coverage</p>
<p>BGIS Remote Command Centre  |  KODE OS Platform</p>
<p>WORKING DRAFT v1.0 — for management/client review  |  June 2026</p></div>
<h2 class="std-h1">1. What This Document Is For</h2>
<p>This is the RCC playbook for fault detection (FDD). It answers three questions: what we commit to detecting on each type of equipment, how we design and build the detection logic for each individual building, and how we measure whether a building is properly covered. It applies to every building we onboard, whatever the client, BMS make or age of the controls.</p>
<p>How to read it: Sections 2–3 explain the thinking. Sections 4–5 are the working rules (naming, severities, sign-off stages). Section 6 is the step-by-step onboarding process. Section 9 shows it all worked through for AHUs. If you only read one thing, read Section 6 and the AHU table.</p>
<p>Why we need it: every building arrives different — different contractors, different point names, different sensors fitted. Without a shared playbook, what “good FDD” means gets re-argued for every site and no two buildings can be compared. With it, every building goes through the same steps and reports the same two numbers: data readiness and FDD coverage.</p>
<p>Covers: HVAC plant and terminal units, water and electrical infrastructure, energy/metering checks and BMS health monitoring, built in KODE OS as FDD Routines and Events. We also monitor the health and status of life-safety plant (fire alarm interface, smoke control, generators, ACB/ATS) via BMS interfaces — this supplements, and never replaces, the regulated response chains. Doesn’t cover (yet): lifts, security systems.</p>
<h2 class="std-h1">2. The Six Things We Hold To</h2>
<ul><li>Same process everywhere, logic built per building. We fix the list of faults to detect and the way we work. The actual routine logic is built fresh for each building, around its real points and control sequences. Same outcomes, bespoke builds.</li>
<li>No debates about scope. What a unit “should” have is read straight off the fault table using a few yes/no questions about the unit. Two people looking at the same unit get the same answer.</li>
<li>Build to the building, write it down. Designing around each building’s quirks is the point — but every routine gets a short design record, and anything we can’t build (missing sensor, missing point) gets logged as Blocked. Nothing quietly disappears.</li>
<li>Coverage means coverage of what applies — measured two ways. Live coverage reflects FDD concepts that are active in KODE through an enabled or validated routine. Validated coverage is tracked separately and represents routines that have completed the tuning and assurance period. Both are measured against the asset’s own applicable set, and Blocked items show up in the numbers — never hidden.</li>
<li>A noisy alert is worse than no alert. Enabled gets a routine into live coverage, but only Validated — tuned, trusted, acted on — counts as assured. If site teams stop believing the alerts, the whole system is dead weight.</li>
<li>Alerts are written for the person receiving them. Anyone should understand an alert from the notification alone — “3PSQ – AHU-03 – Supply Fan Failed – Critical”. The engineering detail lives in tags behind the scenes.</li>
</ul><h2 class="std-h1">3. The Fault Tables: What Applies to What</h2>
<p>Each equipment type gets one table: the list of faults we commit to detecting. Each row describes the symptom, how serious it is, and roughly how to detect it — not the exact logic. Each row also says when it applies: “Always”, or only if the unit has a certain feature (“Has heating coil”, “VFD-driven”). So working out what applies to any unit is just answering a few yes/no questions. How each fault actually gets detected is then designed per building.</p>
<p>This is what makes coverage fair: a basic extract AHU and a complex fresh-air unit are both at 100% when everything that applies to them is live. Nobody is penalised for having simple kit, and nobody gets credit for ignoring complex kit.</p>
<p>The Operator Selection Tool applies this automatically. An operator or designer selects the asset class, ticks the features the asset has, and the tool returns the required FDD references with criticality and OOH routing. That returned list is the coverage denominator for the asset — it goes into the register and the design record, so scope is derived, not debated.</p>
<p>Events count too — through the same lifecycle. A fault concept may be detected by a KODE Event (instantaneous, unambiguous conditions such as trip signals or comms loss) or by an FDD Routine (anything needing persistence or multi-point logic). Both follow the same lifecycle: an FDD satisfied by an existing Event is marked Enabled while live, and Validated once confirmed suitable. There is one lifecycle for everything; Validated is the only fully assured state.</p>
<p>What’s flexible and what isn’t. Flexible: the detection logic itself — build it however the building’s points and sequences demand. Fixed: what gets detected, the severity words, the alert naming, thresholds as adjustable parameters (never hard-coded), and the short design record. If a building simply doesn’t have the data for a fault, it’s logged as Blocked so it stays visible.</p>
<h2 class="std-h1">4. Naming Alerts, Severities &amp; Thresholds</h2>
<h3 class="std-h2">4.1 How alerts are named</h3>
<p>Routine names land word-for-word in people’s notifications, so they all follow one pattern:</p>
<p>[Building] – [Unit] – [Symptom] – [Severity]</p>
<p>Examples: “3PSQ – AHU-03 – Supply Fan Failed – Critical”; “T2 – Chiller 1 – Not Achieving Flow Temp – Warning”.</p>
<ul><li>Name the unit, not the class. Use the identifier site teams use day-to-day (AHU-03, not “AHU”). The alert must be actionable without opening the platform.</li>
<li>Phrase the symptom, not the logic. “Supply Fan Failed”, not “Cmd/Status Mismatch”.</li>
<li>Engineering identity lives in tags. Every routine is tagged with the fault concept ID it implements (e.g. AHU-01) and the building design pack version. Names are for humans; tags are how building-specific routines reconcile to the central concept table and feed the coverage dashboard.</li>
</ul><h3 class="std-h2">4.2 The four severity words (no others, ever)</h3>
<table class="std-table">
<tr><th>Severity</th><th>Definition</th><th>Expected response</th></tr>
<tr><td>Critical</td><td>Loss of service, safety-adjacent issue, statutory risk, or imminent asset/client impact.</td><td>Immediate RCC triage; call-out path where OOH-flagged; stakeholder notification.</td></tr>
<tr><td>Warning</td><td>Service degradation, comfort risk, abnormal operation, or fault likely to require engineering review.</td><td>Same/next business day investigation; work order raised on confirmation.</td></tr>
<tr><td>Alert</td><td>Efficiency issue, early failure indicator, optimisation opportunity, or sustained non-critical abnormal behaviour.</td><td>Batched review; feeds maintenance planning and energy reporting.</td></tr>
<tr><td>Info</td><td>Visibility, policy, or low-risk monitoring item.</td><td>Periodic review; no action urgency.</td></tr>
</table>
<p>OOH is a routing flag, not a severity: OOH-flagged FDDs also route to the out-of-hours call-out chain. An OOH fault is almost always Critical, but not every Critical is OOH.</p>
<h3 class="std-h2">4.3 Thresholds and tuning</h3>
<ul><li>Never hard-code a threshold. Every adjustable number lives in a KODE Parameter block, so tuning never means rewiring logic.</li>
<li>Every parameter gets a default and a plain-English Hint. e.g. “Time allowed for the fan to ramp up before we expect proof — raise for soft-start plant.” Anyone tuning it later should understand it instantly.</li>
<li>The more serious the fault, the faster we flag it. Rough defaults: Critical within 2–5 minutes; Warning 30–60 minutes; Alert hours to days; Info periodic. (In KODE: Buffer Time feeding an Array block — e.g. Array Min for “true the whole time”.)</li>
<li>One failure = one alert. Routines stay quiet during startup and maintenance, and a major fault mutes the knock-on ones — a dead fan shouldn’t also trigger five temperature alarms on the same unit.</li>
</ul><h2 class="std-h1">5. The Four Stages of a Routine (and Blocked)</h2>
<p>Every routine is in exactly one of these states. Enabled and Validated both count as live coverage; only Validated counts as assured — “enabled” isn’t “done”.</p>
<table class="std-table">
<tr><th>State</th><th>Meaning</th><th>Exit criteria (to advance)</th></tr>
<tr><td>Built</td><td>Routine exists in the platform against the correct entities; logic wired per catalogue spec.</td><td>Peer check against the building design record; concept ID tag applied; parameters present with Hints.</td></tr>
<tr><td>Configured</td><td>Parameters tuned to the site; alert name follows grammar; notification policy attached.</td><td>Site-specific values reviewed; routed to correct RCC queue and stakeholder list.</td></tr>
<tr><td>Enabled</td><td>Live and operational in KODE — counts toward live coverage while it completes its tuning period.</td><td>Minimum 2–4 weeks live; forced-test passed where safe; false positives reviewed.</td></tr>
<tr><td>Validated</td><td>The final assured state: tuning and assurance period complete, acceptable false-positive rate, correct routing, analysts act on it.</td><td>Counts toward validated coverage. Re-validation triggered by logic change or sustained noise.</td></tr>
<tr><td>Blocked</td><td>Applicable per profile but undeployable (missing points / integration gap).</td><td>Exits via point remediation or instrumentation works; tracked on the blocked register with owner and estimate.</td></tr>
</table>
<p>On the estate register these states appear alongside Backlog (in scope, not started) and NA (does not apply per the Applies-when condition). Blank cells are unassessed and excluded from coverage until a status is set. One vocabulary, used everywhere — no local variations.</p>
<h2 class="std-h1">6. Onboarding a Building: The Six Steps</h2>
<p>Every building goes through the same six steps. Each step has a clear finish line, so anyone can say exactly where a building is: “Building X is at Step 3, 60% data-ready.”</p>
<table class="std-table">
<tr><th>Stage</th><th>Activities</th><th>Output</th><th>Exit criteria</th></tr>
<tr><td>1. Discover</td><td>Integrate/confirm building in KODE OS; export asset register and full point list.</td><td>Asset inventory; raw point schedule.</td><td>Every monitored asset enumerated with an owner-agreed unit naming list.</td></tr>
<tr><td>2. Profile</td><td>Capture feature flags per asset using the Operator Selection Tool (desk study + site survey where needed).</td><td>Required FDD list per asset — the building’s objective FDD requirement.</td><td>Flags peer-reviewed; the returned FDD list signed off as the coverage denominator.</td></tr>
<tr><td>3. Gap-assess</td><td>Survey the building’s actual points and sequences against each applicable concept. Bucket: designable now / blocked.</td><td>Point readiness %; blocked register with remediation scope.</td><td>Remediation scope priced or accepted.</td></tr>
<tr><td>4. Design &amp; build</td><td>Engineer building-specific routine logic per applicable concept, fitted to the building’s points and sequences; record each design in the building design pack; tune parameters; apply naming, tags and notification policies.</td><td>Building design pack; routines at Configured state.</td><td>100% of designable concepts Built+Configured; design pack reconciled to platform via tags.</td></tr>
<tr><td>5. Validate</td><td>Pilot live period; forced tests where safe; false-positive review and re-tune.</td><td>Routines at Validated; tuning log.</td><td>Per-routine exit criteria met (Section 5); building false-positive rate within target.</td></tr>
<tr><td>6. Handover to BAU</td><td>Stakeholder subscriptions confirmed; building onto coverage dashboard; blocked register into client/account governance.</td><td>Building live in RCC BAU with published metrics.</td><td>Coverage % and point readiness % reporting automatically; review cadence agreed.</td></tr>
</table>
<h2 class="std-h1">7. The Numbers Every Building Reports</h2>
<p>From day one, each building carries three simple percentages:</p>
<ul><li>Data readiness % — of the data this building’s fault list needs, how much can we actually get? A low score is an integration/points job, not an FDD job.</li>
<li>Live coverage % — of the in-scope FDDs, how many are active in KODE through an Enabled or Validated routine? This is the operational headline.</li>
<li>Validated coverage % — of the in-scope FDDs, how many have completed the tuning and assurance period? This is the assured figure, tracked separately and always at or below live coverage.</li>
</ul><p>Behind those sit the working views: a portfolio heatmap by equipment type, the Backlog→Built→Configured→Enabled→Validated funnel, the criticality grid, and the blocked register (what’s blocked, why, and who owns fixing it). Together they turn “why isn’t FDD done?” into “building X needs two days of point mapping to unlock 40 routines.”</p>
<p>How the dashboard works. The RCC Coverage Dashboard reads the estate register file locally in the operator’s browser — nothing is uploaded. Once connected, it remembers the register and refreshes automatically when the file is saved (supported browsers), with a Refresh option and a visible last-updated time elsewhere. If the browser asks for permission again after a restart, one click reconnects.</p>
<h2 class="std-h1">8. Keeping It Under Control</h2>
<ul><li>The fault tables are owned centrally; logic is owned per building. Add a fault to the central table and every building’s to-do list updates automatically. Change a building’s logic, and it’s recorded in that building’s own design pack.</li>
<li>A second pair of eyes on every design. Because logic is bespoke, quality comes from review: every routine design gets peer-checked before it’s built. Clever solutions from one building get written into the table’s guidance for the next.</li>
<li>In KODE OS terms: faults are built as FDD Routines ending in an Alarm Trigger, thresholds as Parameter blocks, time-persistence as Buffer + Array blocks, multi-stage plant via Read Arrays, and every routine is tagged with its fault ID. Routine Export snapshots each building’s routines as a backup record; Batch Configuration helps with bulk parameter changes.</li>
<li>New buildings arrive ready. The fault tables and their data requirements go to contractors as part of the spec for new buildings and BMS replacements — so the data-gap problem stops growing.</li>
</ul><h2 class="std-h1">9. Exemplar Asset Class: Air Handling Unit (AHU)</h2>
<p>Here’s the whole approach worked through for AHUs. One table; the “Applies when” column tells you what applies to any given unit; the right-hand column is a starting point for the designer, not fixed logic.</p>
<h3 class="std-h2">9.1 The questions we answer once per unit</h3>
<p>Heating coil? • Cooling coil? • Economizer / modulating fresh-air damper? • VFD-driven? • Duct static sensor? • Filter ΔP sensor? Plus two notes for the designer: what kind of fan proof exists, and whether humidity sensors are fitted. That’s the whole exercise.</p>
<h3 class="std-h2">9.2 The AHU fault table (core set shown)</h3>
<p>The table below shows the core AHU set for illustration. The complete, current AHU list (AHU-01 to AHU-32, including extract fan, frost stat, CO2, humidity, heat recovery and night purge) is maintained in the Fault Tables v1.5, the Estate Register v3.3 and the Operator Selection Tool — those are the controlled source.</p>
<table class="std-table">
<tr><th>Ref</th><th>Fault</th><th>Severity</th><th>Applies when</th><th>Data needed</th><th>Design intent &amp; typical defaults</th></tr>
<tr><td>AHU-01</td><td>Supply Fan Failed</td><td>Critical</td><td>Always</td><td>fan_cmd, fan_status</td><td>cmd ON, 90s ramp grace, status OFF for 5 min. Parent rule: suppresses the unit’s downstream rules.</td></tr>
<tr><td>AHU-02</td><td>Fan Running in Hand</td><td>Warning</td><td>Always</td><td>fan_cmd, fan_status</td><td>cmd OFF ≥ 5 min, status ON for 30 min.</td></tr>
<tr><td>AHU-03</td><td>Fan Short Cycling</td><td>Warning</td><td>Always</td><td>fan_status</td><td>&gt; 4 starts per rolling hour, 2 consecutive hours.</td></tr>
<tr><td>AHU-04</td><td>Sensor Flatlined</td><td>Warning</td><td>Always</td><td>each bound analog</td><td>No change &gt; deadband for 4 h while running. Suppresses rules using that point.</td></tr>
<tr><td>AHU-05</td><td>Sensor Reading Implausible</td><td>Warning</td><td>Always</td><td>each bound analog</td><td>Outside plausibility band (e.g. SAT −5…60°C) for 30 min.</td></tr>
<tr><td>AHU-06</td><td>Running Outside Schedule</td><td>Warning</td><td>Always</td><td>fan_status, occ schedule</td><td>ON ≥ 60 min beyond schedule + after-hours allowance.</td></tr>
<tr><td>AHU-07</td><td>Failed to Start on Schedule</td><td>Critical</td><td>Always</td><td>schedule, fan_status</td><td>Occupied per schedule, no proof within 15 min of expected start.</td></tr>
<tr><td>AHU-08</td><td>Excessive Continuous Runtime</td><td>Alert</td><td>Always</td><td>fan_status</td><td>Continuous run &gt; 24 h where unit not designated 24/7.</td></tr>
<tr><td>AHU-09</td><td>Heating Valve Passing</td><td>Warning</td><td>Heating coil</td><td>htg_valve, SAT, MAT/RAT</td><td>Valve &lt; 2%, fan ON, SAT &gt; MAT + 3°C for 60 min.</td></tr>
<tr><td>AHU-10</td><td>Heating Valve Hunting</td><td>Alert</td><td>Heating coil</td><td>htg_valve</td><td>Reversals &gt; 6/hr with span &gt; 20%, 2 h.</td></tr>
<tr><td>AHU-11</td><td>Not Achieving Supply Temp (Htg)</td><td>Warning</td><td>Heating coil</td><td>SAT, SAT_sp, htg_valve</td><td>Valve ≥ 95%, SAT &lt; SP − 2°C for 45 min, occupied.</td></tr>
<tr><td>AHU-12</td><td>Cooling Valve Passing</td><td>Warning</td><td>Cooling coil</td><td>clg_valve, SAT, MAT/RAT</td><td>Valve &lt; 2%, fan ON, SAT &lt; MAT − 3°C for 60 min.</td></tr>
<tr><td>AHU-13</td><td>Cooling Valve Hunting</td><td>Alert</td><td>Cooling coil</td><td>clg_valve</td><td>As AHU-10, cooling valve.</td></tr>
<tr><td>AHU-14</td><td>Not Achieving Supply Temp (Clg)</td><td>Warning</td><td>Cooling coil</td><td>SAT, SAT_sp, clg_valve</td><td>Valve ≥ 95%, SAT &gt; SP + 2°C for 45 min, occupied.</td></tr>
<tr><td>AHU-15</td><td>Heating and Cooling Together</td><td>Warning</td><td>Both coils</td><td>htg_valve, clg_valve</td><td>Both &gt; 10% concurrently for 30 min, fan ON, 30 min past start.</td></tr>
<tr><td>AHU-16</td><td>Free Cooling Not Used</td><td>Alert</td><td>Economizer</td><td>OAT, RAT, oa_damper, clg demand</td><td>Clg cmd &gt; 15%, OAT &lt; RAT − 2°C, OAT &gt; 4°C, damper &lt; 25%, 45 min. Enthalpy comparison where sensors exist.</td></tr>
<tr><td>AHU-17</td><td>Economising in Wrong Conditions</td><td>Warning</td><td>Economizer</td><td>OAT, RAT, oa_damper</td><td>Damper &gt; min while OAT &gt; RAT + 1°C for 45 min.</td></tr>
<tr><td>AHU-18</td><td>OA Damper Not Responding</td><td>Warning</td><td>Economizer</td><td>oa_damper, MAT, OAT, RAT</td><td>Cmd change &gt; 30%, MAT fails to move toward expected mix, 30 min.</td></tr>
<tr><td>AHU-19</td><td>Minimum Fresh Air Not Maintained</td><td>Warning</td><td>Economizer</td><td>oa_damper (+MAT/OA flow)</td><td>Occupied, damper &lt; configured minimum for 30 min.</td></tr>
<tr><td>AHU-20</td><td>Duct Pressure Not Achieved</td><td>Warning</td><td>VFD + static sensor</td><td>static_p, static_sp, fan_speed</td><td>Speed ≥ 95%, static &lt; SP − tolerance for 30 min.</td></tr>
<tr><td>AHU-21</td><td>Fan Speed Saturated</td><td>Alert</td><td>VFD</td><td>fan_speed</td><td>≥ 95% for &gt; 4 h occupied — sizing/setpoint lead indicator.</td></tr>
<tr><td>AHU-22</td><td>Fan Speed Not Following Command</td><td>Warning</td><td>VFD</td><td>speed_cmd, speed_fb</td><td>|cmd − feedback| &gt; 10% for 15 min.</td></tr>
<tr><td>AHU-23</td><td>Filter Requires Replacement</td><td>Alert</td><td>Filter ΔP sensor</td><td>filter_dp, fan_status</td><td>ΔP &gt; threshold at representative speed for 2 h. Feeds PPM, not dispatch.</td></tr>
<tr><td>AHU-24</td><td>Filter Sensor Suspect</td><td>Alert</td><td>Filter ΔP sensor</td><td>filter_dp, fan speed</td><td>ΔP ≈ 0 with fan at speed for 2 h.</td></tr>
</table>
<h3 class="std-h2">9.3 Designer notes (common variations)</h3>
<ul><li>Fan proof (AHU-01/02): design to whatever proof the building offers — current switch, DP switch or VFD feedback — and write the diagnosis text to match (DP proof: add belt/switch checks; VFD feedback: note belt/coupling failure not excluded). No proof point at all → concept Blocked; inference-only detection is not permitted for Critical concepts.</li>
<li>Economizer concepts (AHU-16/17): use dry-bulb comparison where that is what the building has; design the enthalpy comparison where humidity sensing exists. Record the chosen approach in the design pack.</li>
</ul><h3 class="std-h2">9.4 Two units, side by side</h3>
<p>A toilet-extract AHU (no coils, fixed speed, no economizer, DP proof) answers its flags and reads off concepts AHU-01 to 08 — 8 applicable. A full fresh-air unit with both coils, economizer, VFD, static and filter sensors reads off all 24. Each then receives building-specific routine designs for its applicable concepts, and both report coverage against their own set.</p>
<h2 class="std-h1">10. What’s Next: The Other Equipment Types</h2>
<p>Each of these gets its own table in the same style as the AHU chapter. Rough sizes for planning:</p>
<table class="std-table">
<tr><th>Equipment type</th><th>Rough fault count</th><th>What the Applies-when questions cover</th></tr>
<tr><td>FCU</td><td>8–10</td><td>2-pipe vs 4-pipe; fan stages; valve type; zone sensor presence.</td></tr>
<tr><td>VAV box</td><td>8–10</td><td>Reheat?; series/parallel fan?; flow sensor?; min/max flow settings.</td></tr>
<tr><td>Chiller</td><td>10–12</td><td>Air vs water cooled; VSD?; CHW/CW ΔT instrumentation; staging/sequencing role; kW metering (efficiency tier).</td></tr>
<tr><td>Boiler / heating plant</td><td>8–10</td><td>Condensing?; staged/modulating; return-temp protection; sequencing role.</td></tr>
<tr><td>Pumps</td><td>6–8</td><td>Fixed vs VSD; duty/standby pairing; ΔP instrumentation.</td></tr>
<tr><td>Cooling tower</td><td>6</td><td>Fan staging; basin instrumentation; approach-temp tier (performance analytics).</td></tr>
<tr><td>Metering &amp; energy</td><td>6–8</td><td>Main/submeter hierarchy; baseline availability; out-of-hours baseload analytics.</td></tr>
<tr><td>BMS health</td><td>5–6</td><td>Cross-cutting: device offline, stale points, override counts, schedule integrity. Deploys to every building unconditionally.</td></tr>
</table>
<p>Document control: v1.0 working draft for stakeholder review. On approval, this Standard works as a controlled five-document set with the RCC FDD Fault Tables (v1.5, the central design library), the KCE Estate FDD Register (v3.3, per-building status and coverage), the RCC Coverage Dashboard, and the RCC FDD Operator Selection Tool. A building design pack template (design record, parameter list, validation log) follows.</p>
</div>
  </section>
</div>

<div id="scrim"></div>
<aside id="insp">
  <div class="ih"><div><h3 id="inspTitle"></h3><div class="meta" id="inspMeta"></div></div><button class="close" id="inspClose">&times;</button></div>
  <div class="ilist" id="inspList"></div>
</aside>

<script>
/* ============ DATA LAYER ============ */
const DATA = {"patterns": {"PROOF": {"name": "Command vs Proof", "tag": "Commanded on, no run proof"}, "HAND": {"name": "Running in Hand", "tag": "Status on while command off"}, "CYCLE": {"name": "Short Cycling", "tag": "Too many starts per hour"}, "FLAT": {"name": "Sensor Flatlined", "tag": "No movement beyond deadband"}, "PLAUS": {"name": "Implausible / Out of Band", "tag": "Value outside plausible or policy band"}, "SCHEDRUN": {"name": "Running Outside Schedule", "tag": "On when the schedule says off"}, "SCHEDSTART": {"name": "Failed to Start on Schedule", "tag": "Occupied but no proof"}, "RUNTIME": {"name": "Excessive Runtime", "tag": "Continuous run beyond limit"}, "PASS": {"name": "Valve Passing", "tag": "Closed valve, temperature still moving"}, "HUNT": {"name": "Hunting / Oscillation", "tag": "Excessive command reversals"}, "NOSP": {"name": "Setpoint Not Achieved", "tag": "Full output, still off setpoint"}, "SIMUL": {"name": "Heating & Cooling Together", "tag": "Both coils open at once"}, "ECON": {"name": "Economiser Logic", "tag": "Damper vs outside conditions"}, "RESP": {"name": "Output Not Responding", "tag": "Command moved, measurement didn't"}, "SAT": {"name": "Saturated Output", "tag": "Pinned at maximum for hours"}, "TRACK": {"name": "Command / Feedback Mismatch", "tag": "Feedback not tracking command"}, "THRESH": {"name": "Gated Threshold", "tag": "Limit breach with condition gates"}, "MIRROR": {"name": "Digital Alarm Mirror", "tag": "Surface a hard alarm point"}, "ALLFAIL": {"name": "Parent Fault: All Units Failed", "tag": "Whole circuit / plant lost"}, "PARTIAL": {"name": "Redundancy Reduced", "tag": "One unit down, service maintained"}, "ROTATE": {"name": "Duty Not Rotating", "tag": "Same unit leading too long"}, "COMMS": {"name": "Device / Data Offline", "tag": "Comms or data feed lost"}, "STALE": {"name": "Points Stale", "tag": "Whole device frozen"}, "BASE": {"name": "Baseline Deviation", "tag": "Consumption vs learned baseline"}, "DT": {"name": "Delta-T / Approach", "tag": "Temperature difference drifting"}, "MISSED": {"name": "Expected Event Missed", "tag": "No run/cycle within its period"}, "MODE": {"name": "Wrong Mode", "tag": "Not in Auto / Remote"}, "COUNT": {"name": "Count Across Points", "tag": "Too many of a state at once"}, "IMBAL": {"name": "Meter Imbalance", "tag": "Submeters vs main drift"}}, "faults": [{"ref": "AHU-01", "eq": "AHU", "fault": "Supply Fan Failed", "sev": "Critical", "ooh": true, "applies": "Always", "data": "fan_cmd, fan_status", "intent": "Commanded ON, 90s ramp grace, no proof for 5 min. Parent fault: suppresses the unit's downstream alerts.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind fan_cmd (the command/enable) and fan_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (5 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof').", "Parent fault: take the same And output through a Not and gate it into the And of every downstream rule on this unit, so child alerts are suppressed while the parent is active."]}, {"ref": "AHU-02", "eq": "AHU", "fault": "Fan Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fan_cmd, fan_status", "intent": "Commanded OFF >= 5 min, status ON for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fan_cmd (command) and fan_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "AHU-03", "eq": "AHU", "fault": "Fan Short Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fan_status", "intent": "> 4 starts per rolling hour, 2 consecutive hours.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fan_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "AHU-04", "eq": "AHU", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h while running. Suppresses alerts using that point.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "AHU-05", "eq": "AHU", "fault": "Sensor Reading Implausible", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "Outside plausibility band (e.g. SAT -5 to 60 C) for 30 min.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind each bound analog as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce 30 min, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "AHU-06", "eq": "AHU", "fault": "Running Outside Schedule", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fan_status, occupancy schedule", "intent": "ON >= 60 min beyond schedule plus after-hours allowance.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (fan_status).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "AHU-07", "eq": "AHU", "fault": "Failed to Start on Schedule", "sev": "Critical", "ooh": false, "applies": "Always", "data": "schedule, fan_status", "intent": "Occupied per schedule, no proof within 15 min of expected start.", "pat": "SCHEDSTART", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Time Window holds the occupancy schedule; its output is TRUE when the unit should be running.", "Not the proof point (fan_status) and And it with the window.", "Debounce 15 min — this is the grace between the scheduled start and the moment we declare a failed start.", "Alarm Trigger at the table severity. Pair this with the Command-vs-Proof rule: this one catches schedule/enable chain failures even when no command was ever issued."]}, {"ref": "AHU-08", "eq": "AHU", "fault": "Excessive Continuous Runtime", "sev": "Alert", "ooh": false, "applies": "Always", "data": "fan_status", "intent": "Continuous run > 24 h where unit not designated 24/7.", "pat": "RUNTIME", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind fan_status as a Boolean Point.", "A single Debounce set to 24 h does the work: its output only goes TRUE when the input has been continuously TRUE for the whole period.", "Alarm Trigger. Gate with a Boolean Parameter 'designated 24/7' (Not → And) so genuine continuous plant is excluded per asset."]}, {"ref": "AHU-09", "eq": "AHU", "fault": "Heating Valve Passing", "sev": "Warning", "ooh": false, "applies": "Heating coil", "data": "htg_valve, SAT, MAT/RAT", "intent": "Valve < 2%, fan ON, SAT > MAT + 3 C for 60 min.", "pat": "PASS", "chain": [{"c": "read", "n": "Number Point", "l": "valve %"}, {"c": "comp", "n": "Less Than", "l": "2%"}, {"c": "arith", "n": "Difference", "l": "ΔT"}, {"c": "comp", "n": "Greater Than", "l": "3 C"}, {"c": "read", "n": "Boolean Point", "l": "fan/run"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the valve command as a Number Point and Less Than a 2% Parameter — the valve claims to be shut.", "Bind the two temperatures (e.g. SAT and MAT/entering), Difference them, and Greater Than the passing threshold (3 C). For a cooling coil flip the Difference order so a positive number still means 'heat moving when it shouldn't'.", "And the three conditions: valve shut, ΔT present, fan/run status TRUE (no airflow means temperatures prove nothing).", "Debounce 60 min, Alarm Trigger. Solar gain on duct sensors can mimic passing — validate against early-morning trend windows."]}, {"ref": "AHU-10", "eq": "AHU", "fault": "Heating Valve Hunting", "sev": "Alert", "ooh": false, "applies": "Heating coil", "data": "htg_valve", "intent": "Command reversals > 6/hr with span > 20%, 2 h.", "pat": "HUNT", "chain": [{"c": "read", "n": "Number Point", "l": "htg_valve"}, {"c": "buf", "n": "Buffer Time", "l": "60 min"}, {"c": "array", "n": "Delta", "l": ""}, {"c": "array", "n": "Std Deviation", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "threshold"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Buffer the command (htg_valve) over a rolling hour with Buffer Time.", "Delta converts the buffer into step-to-step changes; Std Deviation of those deltas is a clean oscillation index — near zero for steady control, large when the loop is fighting itself.", "Greater Than a tuned Number Parameter (start around a third of the reversal span in the design intent, then calibrate on a known-good loop).", "Debounce 2 h, Alarm Trigger. This is a tuning indicator — route to engineering review, not dispatch."]}, {"ref": "AHU-11", "eq": "AHU", "fault": "Not Achieving Supply Temp (Htg)", "sev": "Warning", "ooh": false, "applies": "Heating coil", "data": "SAT, SAT_sp, htg_valve", "intent": "Valve >= 95%, SAT < SP - 2 C for 45 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 45 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "AHU-12", "eq": "AHU", "fault": "Cooling Valve Passing", "sev": "Warning", "ooh": false, "applies": "Cooling coil", "data": "clg_valve, SAT, MAT/RAT", "intent": "Valve < 2%, fan ON, SAT < MAT - 3 C for 60 min.", "pat": "PASS", "chain": [{"c": "read", "n": "Number Point", "l": "valve %"}, {"c": "comp", "n": "Less Than", "l": "2%"}, {"c": "arith", "n": "Difference", "l": "ΔT"}, {"c": "comp", "n": "Greater Than", "l": "3 C"}, {"c": "read", "n": "Boolean Point", "l": "fan/run"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the valve command as a Number Point and Less Than a 2% Parameter — the valve claims to be shut.", "Bind the two temperatures (e.g. SAT and MAT/entering), Difference them, and Greater Than the passing threshold (3 C). For a cooling coil flip the Difference order so a positive number still means 'heat moving when it shouldn't'.", "And the three conditions: valve shut, ΔT present, fan/run status TRUE (no airflow means temperatures prove nothing).", "Debounce 60 min, Alarm Trigger. Solar gain on duct sensors can mimic passing — validate against early-morning trend windows."]}, {"ref": "AHU-13", "eq": "AHU", "fault": "Cooling Valve Hunting", "sev": "Alert", "ooh": false, "applies": "Cooling coil", "data": "clg_valve", "intent": "As heating valve hunting, cooling valve.", "pat": "HUNT", "chain": [{"c": "read", "n": "Number Point", "l": "clg_valve"}, {"c": "buf", "n": "Buffer Time", "l": "60 min"}, {"c": "array", "n": "Delta", "l": ""}, {"c": "array", "n": "Std Deviation", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "threshold"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Buffer the command (clg_valve) over a rolling hour with Buffer Time.", "Delta converts the buffer into step-to-step changes; Std Deviation of those deltas is a clean oscillation index — near zero for steady control, large when the loop is fighting itself.", "Greater Than a tuned Number Parameter (start around a third of the reversal span in the design intent, then calibrate on a known-good loop).", "Debounce 2 h, Alarm Trigger. This is a tuning indicator — route to engineering review, not dispatch."]}, {"ref": "AHU-14", "eq": "AHU", "fault": "Not Achieving Supply Temp (Clg)", "sev": "Warning", "ooh": false, "applies": "Cooling coil", "data": "SAT, SAT_sp, clg_valve", "intent": "Valve >= 95%, SAT > SP + 2 C for 45 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 45 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "AHU-15", "eq": "AHU", "fault": "Heating and Cooling Together", "sev": "Warning", "ooh": false, "applies": "Both coils", "data": "htg_valve, clg_valve", "intent": "Both > 10% concurrently for 30 min, fan ON, 30 min past start.", "pat": "SIMUL", "chain": [{"c": "read", "n": "Number Point", "l": "htg valve"}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "read", "n": "Number Point", "l": "clg valve"}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind both valve commands as Number Points; Greater Than a 10% Parameter on each.", "And the two — simultaneous heat and cool is pure energy waste on a 4-pipe system.", "Add the fan/run status to the And, and where the table allows a start-up grace, Debounce the run status first (e.g. 30 min past start) before it joins the gate.", "Debounce 30 min, Alarm Trigger."]}, {"ref": "AHU-16", "eq": "AHU", "fault": "Free Cooling Not Used", "sev": "Alert", "ooh": false, "applies": "Economizer", "data": "OAT, RAT, oa_damper, cooling demand", "intent": "Cooling cmd > 15%, OAT < RAT - 2 C, OAT > 4 C, damper < 25%, 45 min. Use enthalpy comparison where humidity sensors exist.", "pat": "ECON", "chain": [{"c": "read", "n": "Number Point", "l": "OAT"}, {"c": "read", "n": "Number Point", "l": "RAT"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "read", "n": "Number Point", "l": "damper %"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind OAT, RAT (and damper command) as Number Points and build the condition comparisons from the design intent with Difference + Greater Than / Less Than blocks (e.g. OAT < RAT − 2 C, OAT > 4 C).", "Compare the damper command against its limit (e.g. Less Than 25% for 'free cooling not used', Greater Than minimum for 'economising in wrong conditions').", "And all conditions together, including the cooling-demand or occupancy gate the table calls for.", "Debounce 45 min, Alarm Trigger. Where humidity sensors exist, note the enthalpy caveat in the alarm text so reviewers sanity-check muggy days."]}, {"ref": "AHU-17", "eq": "AHU", "fault": "Economising in Wrong Conditions", "sev": "Warning", "ooh": false, "applies": "Economizer", "data": "OAT, RAT, oa_damper", "intent": "Damper > minimum while OAT > RAT + 1 C for 45 min.", "pat": "ECON", "chain": [{"c": "read", "n": "Number Point", "l": "OAT"}, {"c": "read", "n": "Number Point", "l": "RAT"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "read", "n": "Number Point", "l": "damper %"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind OAT, RAT (and damper command) as Number Points and build the condition comparisons from the design intent with Difference + Greater Than / Less Than blocks (e.g. OAT < RAT − 2 C, OAT > 4 C).", "Compare the damper command against its limit (e.g. Less Than 25% for 'free cooling not used', Greater Than minimum for 'economising in wrong conditions').", "And all conditions together, including the cooling-demand or occupancy gate the table calls for.", "Debounce 45 min, Alarm Trigger. Where humidity sensors exist, note the enthalpy caveat in the alarm text so reviewers sanity-check muggy days."]}, {"ref": "AHU-18", "eq": "AHU", "fault": "OA Damper Not Responding", "sev": "Warning", "ooh": false, "applies": "Economizer", "data": "oa_damper, MAT, OAT, RAT", "intent": "Command change > 30%, MAT fails to move toward expected mix, 30 min.", "pat": "RESP", "chain": [{"c": "read", "n": "Number Point", "l": "command"}, {"c": "buf", "n": "Buffer Time", "l": "30 min"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "cmd span"}, {"c": "comp", "n": "Greater Than", "l": "30%"}, {"c": "comp", "n": "Less Than", "l": "no movement"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Buffer both the command and the measured effect (flow / MAT / SAT) over the response window with two Buffer Time blocks.", "For each buffer: Array Max and Array Min into Difference, giving the span each signal moved.", "Greater Than 30% on the command span (it was asked to move) and Less Than a small Parameter on the measured span (nothing happened).", "And the two, Debounce per the design intent, Alarm Trigger — a stuck damper or failed actuator with the command still politely sweeping."]}, {"ref": "AHU-19", "eq": "AHU", "fault": "Minimum Fresh Air Not Maintained", "sev": "Warning", "ooh": false, "applies": "Economizer", "data": "oa_damper (+ MAT or OA flow)", "intent": "Occupied, damper < configured minimum for 30 min.", "pat": "ECON", "chain": [{"c": "read", "n": "Number Point", "l": "OAT"}, {"c": "read", "n": "Number Point", "l": "RAT"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "read", "n": "Number Point", "l": "damper %"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind OAT, RAT (and damper command) as Number Points and build the condition comparisons from the design intent with Difference + Greater Than / Less Than blocks (e.g. OAT < RAT − 2 C, OAT > 4 C).", "Compare the damper command against its limit (e.g. Less Than 25% for 'free cooling not used', Greater Than minimum for 'economising in wrong conditions').", "And all conditions together, including the cooling-demand or occupancy gate the table calls for.", "Debounce 30 min, Alarm Trigger. Where humidity sensors exist, note the enthalpy caveat in the alarm text so reviewers sanity-check muggy days."]}, {"ref": "AHU-20", "eq": "AHU", "fault": "Duct Pressure Not Achieved", "sev": "Warning", "ooh": false, "applies": "VFD + static sensor", "data": "static_p, static_sp, fan_speed", "intent": "Speed >= 95%, static < SP - tolerance for 30 min.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 30 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "AHU-21", "eq": "AHU", "fault": "Fan Speed Saturated", "sev": "Alert", "ooh": false, "applies": "VFD", "data": "fan_speed", "intent": ">= 95% for > 4 h occupied. Sizing / setpoint lead indicator.", "pat": "SAT", "chain": [{"c": "read", "n": "Number Point", "l": "fan_speed"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind fan_speed, Greater Than 94.9.", "And with the occupied Time Window where the table says occupied.", "Debounce 4 h — saturation is only meaningful when sustained.", "Alarm Trigger at Alert: this is a sizing / setpoint lead indicator that feeds engineering review, not a call-out."]}, {"ref": "AHU-22", "eq": "AHU", "fault": "Fan Speed Not Following Command", "sev": "Warning", "ooh": false, "applies": "VFD", "data": "speed_cmd, speed_fb", "intent": "|cmd - feedback| > 10% for 15 min.", "pat": "TRACK", "chain": [{"c": "read", "n": "Number Point", "l": "cmd"}, {"c": "read", "n": "Number Point", "l": "feedback"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "arith", "n": "Absolute", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind command and feedback as Number Points.", "Difference, then Absolute — direction doesn't matter, magnitude does.", "Greater Than a 10% Parameter.", "Debounce 15 min, Alarm Trigger. Gate with run status so a parked drive doesn't alarm."]}, {"ref": "AHU-23", "eq": "AHU", "fault": "Filter Requires Replacement", "sev": "Alert", "ooh": false, "applies": "Filter dP sensor", "data": "filter_dp, fan_status", "intent": "dP > threshold at representative speed for 2 h. Feeds PPM, not dispatch.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "filter_dp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind filter_dp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 2 h, then Alarm Trigger at Alert."]}, {"ref": "AHU-24", "eq": "AHU", "fault": "Filter Sensor Suspect", "sev": "Alert", "ooh": false, "applies": "Filter dP sensor", "data": "filter_dp, fan speed", "intent": "dP near zero with fan at speed for 2 h.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "filter_dp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind filter_dp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 2 h, then Alarm Trigger at Alert."]}, {"ref": "AHU-25", "eq": "AHU", "fault": "Extract Fan Failed", "sev": "Critical", "ooh": false, "applies": "Extract fan fitted", "data": "ext_fan_cmd, ext_fan_status", "intent": "Commanded ON, 90s ramp grace, no proof for 5 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "ext_fan_cmd"}, {"c": "read", "n": "Boolean Point", "l": "ext_fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind ext_fan_cmd (the command/enable) and ext_fan_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (5 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "AHU-26", "eq": "AHU", "fault": "Frost Stat Tripped", "sev": "Warning", "ooh": false, "applies": "Frost stat point visible", "data": "freeze stat status", "intent": "Trip active for 5 min. Unit held off — check coil protection, valve positions, glycol.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "freeze stat status"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (freeze stat status) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "AHU-27", "eq": "AHU", "fault": "Coil Valve Not Responding", "sev": "Warning", "ooh": false, "applies": "Any coil", "data": "valve cmd, SAT", "intent": "Command change > 30%, SAT fails to move in the expected direction for 30 min (stuck / failed actuator).", "pat": "RESP", "chain": [{"c": "read", "n": "Number Point", "l": "command"}, {"c": "buf", "n": "Buffer Time", "l": "30 min"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "cmd span"}, {"c": "comp", "n": "Greater Than", "l": "30%"}, {"c": "comp", "n": "Less Than", "l": "no movement"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Buffer both the command and the measured effect (flow / MAT / SAT) over the response window with two Buffer Time blocks.", "For each buffer: Array Max and Array Min into Difference, giving the span each signal moved.", "Greater Than 30% on the command span (it was asked to move) and Less Than a small Parameter on the measured span (nothing happened).", "And the two, Debounce per the design intent, Alarm Trigger — a stuck damper or failed actuator with the command still politely sweeping."]}, {"ref": "AHU-28", "eq": "AHU", "fault": "Heat Recovery Device Failure", "sev": "Warning", "ooh": false, "applies": "Heat recovery fitted", "data": "device status or temps both sides", "intent": "Device running with no temperature effectiveness for 60 min, or fault point active.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "device status or temps both sides"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind device status or temps both sides as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 60 min, then Alarm Trigger at Warning."]}, {"ref": "AHU-29", "eq": "AHU", "fault": "High Space CO2", "sev": "Warning", "ooh": false, "applies": "CO2 sensor", "data": "zone CO2", "intent": "Above limit (e.g. 1200 ppm) for 30 min occupied. Ventilation shortfall.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "zone CO2"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind zone CO2 as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 30 min, then Alarm Trigger at Warning."]}, {"ref": "AHU-30", "eq": "AHU", "fault": "Space Humidity Out of Bounds", "sev": "Alert", "ooh": false, "applies": "Humidity sensor", "data": "zone RH", "intent": "Outside band (e.g. 30–65%) for 2 h occupied.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "zone RH"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind zone RH as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 2 h, then Alarm Trigger at Alert."]}, {"ref": "AHU-31", "eq": "AHU", "fault": "Return Air Temp Drift", "sev": "Alert", "ooh": false, "applies": "RAT sensor", "data": "RAT, zone temps", "intent": "RAT diverging from zone average by > 3 C for 2 h (placement / stratification / bypass).", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 2 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "AHU-32", "eq": "AHU", "fault": "Night Purge Opportunity Missed", "sev": "Alert", "ooh": false, "applies": "Night purge strategy", "data": "OAT, zone temps, fan status", "intent": "Favourable overnight conditions, purge not run, pre-cooling demand next morning.", "pat": "ECON", "chain": [{"c": "read", "n": "Number Point", "l": "OAT"}, {"c": "read", "n": "Number Point", "l": "RAT"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "read", "n": "Number Point", "l": "damper %"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind OAT, RAT (and damper command) as Number Points and build the condition comparisons from the design intent with Difference + Greater Than / Less Than blocks (e.g. OAT < RAT − 2 C, OAT > 4 C).", "Compare the damper command against its limit (e.g. Less Than 25% for 'free cooling not used', Greater Than minimum for 'economising in wrong conditions').", "And all conditions together, including the cooling-demand or occupancy gate the table calls for.", "Debounce the persistence in the design intent, Alarm Trigger. Where humidity sensors exist, note the enthalpy caveat in the alarm text so reviewers sanity-check muggy days."]}, {"ref": "FCU-01", "eq": "FCU", "fault": "Fan Failed", "sev": "Critical", "ooh": false, "applies": "Fan proof exists", "data": "fan_cmd, fan_status", "intent": "Commanded ON, no proof for 5 min. No proof point on the unit = Blocked.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind fan_cmd (the command/enable) and fan_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (5 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "FCU-02", "eq": "FCU", "fault": "Fan Running in Hand", "sev": "Warning", "ooh": false, "applies": "Fan proof exists", "data": "fan_cmd, fan_status", "intent": "Commanded OFF >= 5 min, status ON for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fan_cmd (command) and fan_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "FCU-03", "eq": "FCU", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "FCU-04", "eq": "FCU", "fault": "Sensor Reading Implausible", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "Outside plausibility band for 30 min.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind each bound analog as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce 30 min, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "FCU-05", "eq": "FCU", "fault": "Running Outside Schedule", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fan_status/cmd, schedule", "intent": "Running >= 60 min beyond schedule.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (fan_status).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "FCU-06", "eq": "FCU", "fault": "Zone Temp Not Achieved (Clg)", "sev": "Warning", "ooh": false, "applies": "Cooling coil", "data": "zone_temp, zone_sp, clg_valve", "intent": "Valve >= 95%, zone > SP + 2 C for 60 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 60 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "FCU-07", "eq": "FCU", "fault": "Zone Temp Not Achieved (Htg)", "sev": "Warning", "ooh": false, "applies": "Heating coil", "data": "zone_temp, zone_sp, htg_valve", "intent": "Valve >= 95%, zone < SP - 2 C for 60 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 60 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "FCU-08", "eq": "FCU", "fault": "Heating and Cooling Together", "sev": "Warning", "ooh": false, "applies": "Both coils (4-pipe)", "data": "htg_valve, clg_valve", "intent": "Both > 10% concurrently for 30 min.", "pat": "SIMUL", "chain": [{"c": "read", "n": "Number Point", "l": "htg valve"}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "read", "n": "Number Point", "l": "clg valve"}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind both valve commands as Number Points; Greater Than a 10% Parameter on each.", "And the two — simultaneous heat and cool is pure energy waste on a 4-pipe system.", "Add the fan/run status to the And, and where the table allows a start-up grace, Debounce the run status first (e.g. 30 min past start) before it joins the gate.", "Debounce 30 min, Alarm Trigger."]}, {"ref": "FCU-09", "eq": "FCU", "fault": "Valve Passing", "sev": "Warning", "ooh": false, "applies": "Any coil + discharge/zone temp", "data": "valve cmd, discharge or zone temp", "intent": "Valve < 2%, temperature trends the wrong way for 60 min.", "pat": "PASS", "chain": [{"c": "read", "n": "Number Point", "l": "valve %"}, {"c": "comp", "n": "Less Than", "l": "2%"}, {"c": "arith", "n": "Difference", "l": "ΔT"}, {"c": "comp", "n": "Greater Than", "l": "3 C"}, {"c": "read", "n": "Boolean Point", "l": "fan/run"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the valve command as a Number Point and Less Than a 2% Parameter — the valve claims to be shut.", "Bind the two temperatures (e.g. SAT and MAT/entering), Difference them, and Greater Than the passing threshold (3 C). For a cooling coil flip the Difference order so a positive number still means 'heat moving when it shouldn't'.", "And the three conditions: valve shut, ΔT present, fan/run status TRUE (no airflow means temperatures prove nothing).", "Debounce 60 min, Alarm Trigger. Solar gain on duct sensors can mimic passing — validate against early-morning trend windows."]}, {"ref": "FCU-10", "eq": "FCU", "fault": "Setpoint Outside Policy", "sev": "Info", "ooh": false, "applies": "Always", "data": "zone_sp", "intent": "Setpoint outside policy band (e.g. 19-24 C) for 4 h. Often an occupant-adjustment / handover issue.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "zone_sp"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Info"}], "steps": ["Bind zone_sp as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce 4 h, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "FCU-11", "eq": "FCU", "fault": "Zone Temperature Oscillating", "sev": "Info", "ooh": false, "applies": "Always", "data": "zone_temp", "intent": "Sustained oscillation > ±1.5 C around setpoint over 4 h. Control tuning indicator.", "pat": "HUNT", "chain": [{"c": "read", "n": "Number Point", "l": "zone_temp"}, {"c": "buf", "n": "Buffer Time", "l": "60 min"}, {"c": "array", "n": "Delta", "l": ""}, {"c": "array", "n": "Std Deviation", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "threshold"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Info"}], "steps": ["Buffer the command (zone_temp) over a rolling hour with Buffer Time.", "Delta converts the buffer into step-to-step changes; Std Deviation of those deltas is a clean oscillation index — near zero for steady control, large when the loop is fighting itself.", "Greater Than a tuned Number Parameter (start around a third of the reversal span in the design intent, then calibrate on a known-good loop).", "Debounce 2 h, Alarm Trigger. This is a tuning indicator — route to engineering review, not dispatch."]}, {"ref": "VAV-01", "eq": "VAV", "fault": "Airflow Not Achieved", "sev": "Warning", "ooh": false, "applies": "Flow sensor", "data": "damper_cmd, flow, flow_sp", "intent": "Damper >= 95%, flow < SP - tolerance for 30 min (starved box: check AHU static, upstream balancing).", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 30 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "VAV-02", "eq": "VAV", "fault": "Airflow With Damper Closed", "sev": "Warning", "ooh": false, "applies": "Flow sensor", "data": "damper_cmd, flow", "intent": "Damper <= 5%, flow above minimum for 30 min (leaking damper).", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "damper_cmd"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind damper_cmd as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 30 min, then Alarm Trigger at Warning."]}, {"ref": "VAV-03", "eq": "VAV", "fault": "Damper Not Responding", "sev": "Warning", "ooh": false, "applies": "Flow sensor", "data": "damper_cmd, flow", "intent": "Command change > 30%, flow unchanged for 30 min.", "pat": "RESP", "chain": [{"c": "read", "n": "Number Point", "l": "command"}, {"c": "buf", "n": "Buffer Time", "l": "30 min"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "cmd span"}, {"c": "comp", "n": "Greater Than", "l": "30%"}, {"c": "comp", "n": "Less Than", "l": "no movement"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Buffer both the command and the measured effect (flow / MAT / SAT) over the response window with two Buffer Time blocks.", "For each buffer: Array Max and Array Min into Difference, giving the span each signal moved.", "Greater Than 30% on the command span (it was asked to move) and Less Than a small Parameter on the measured span (nothing happened).", "And the two, Debounce per the design intent, Alarm Trigger — a stuck damper or failed actuator with the command still politely sweeping."]}, {"ref": "VAV-04", "eq": "VAV", "fault": "Zone Temp Not Achieved (Clg)", "sev": "Warning", "ooh": false, "applies": "Always", "data": "zone_temp, zone_sp", "intent": "Cooling call at max flow, zone > SP + 2 C for 60 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 60 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "VAV-05", "eq": "VAV", "fault": "Zone Temp Not Achieved (Htg)", "sev": "Warning", "ooh": false, "applies": "Reheat", "data": "zone_temp, zone_sp, rht_valve", "intent": "Reheat >= 95%, zone < SP - 2 C for 60 min, occupied.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 60 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "VAV-06", "eq": "VAV", "fault": "Reheat Valve Passing", "sev": "Warning", "ooh": false, "applies": "Reheat + discharge temp", "data": "rht_valve, discharge_temp", "intent": "Valve < 2%, discharge > entering + 3 C for 60 min.", "pat": "PASS", "chain": [{"c": "read", "n": "Number Point", "l": "valve %"}, {"c": "comp", "n": "Less Than", "l": "2%"}, {"c": "arith", "n": "Difference", "l": "ΔT"}, {"c": "comp", "n": "Greater Than", "l": "3 C"}, {"c": "read", "n": "Boolean Point", "l": "fan/run"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the valve command as a Number Point and Less Than a 2% Parameter — the valve claims to be shut.", "Bind the two temperatures (e.g. SAT and MAT/entering), Difference them, and Greater Than the passing threshold (3 C). For a cooling coil flip the Difference order so a positive number still means 'heat moving when it shouldn't'.", "And the three conditions: valve shut, ΔT present, fan/run status TRUE (no airflow means temperatures prove nothing).", "Debounce 60 min, Alarm Trigger. Solar gain on duct sensors can mimic passing — validate against early-morning trend windows."]}, {"ref": "VAV-07", "eq": "VAV", "fault": "Excessive Reheat", "sev": "Alert", "ooh": false, "applies": "Reheat", "data": "rht_valve, AHU cooling state", "intent": "Reheat > 50% while AHU is cooling, 2 h. Sequence / energy waste indicator.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "rht_valve"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind rht_valve as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 2 h, then Alarm Trigger at Alert."]}, {"ref": "VAV-08", "eq": "VAV", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "VAV-09", "eq": "VAV", "fault": "Setpoint Outside Policy", "sev": "Info", "ooh": false, "applies": "Always", "data": "zone_sp", "intent": "Setpoint outside policy band for 4 h.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "zone_sp"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Info"}], "steps": ["Bind zone_sp as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce 4 h, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "VAV-10", "eq": "VAV", "fault": "Airflow During Unoccupied", "sev": "Alert", "ooh": false, "applies": "Flow sensor", "data": "flow, schedule", "intent": "Flow above minimum while unoccupied for 60 min.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "flow"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (flow).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "CH-01", "eq": "Chiller", "fault": "Failed to Start", "sev": "Critical", "ooh": false, "applies": "Always", "data": "enable_cmd, run_status", "intent": "Enabled, no run proof within 10 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "enable_cmd"}, {"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "10 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind enable_cmd (the command/enable) and run_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (10 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "CH-02", "eq": "Chiller", "fault": "Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "enable_cmd, run_status", "intent": "Not enabled >= 10 min, still running for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "enable_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind enable_cmd (command) and run_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "CH-03", "eq": "Chiller", "fault": "Short Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "run_status", "intent": "> 3 starts per hour for 2 h.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind run_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "CH-04", "eq": "Chiller", "fault": "General Alarm Active", "sev": "Critical", "ooh": false, "applies": "Alarm point integrated", "data": "chiller alarm point", "intent": "Alarm true for 5 min. Diagnosis directs to chiller HMI fault code.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "chiller alarm point"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (chiller alarm point) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "CH-05", "eq": "Chiller", "fault": "CHW Flow Temp Not Achieved", "sev": "Warning", "ooh": false, "applies": "Always", "data": "chws_temp, chws_sp", "intent": "Running, CHWS > SP + 1.5 C for 45 min.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 45 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "CH-06", "eq": "Chiller", "fault": "Low Evaporator dT", "sev": "Alert", "ooh": false, "applies": "CHW flow + return temps", "data": "chws_temp, chwr_temp", "intent": "dT < 60% of design at meaningful load for 2 h (low delta-T syndrome: valves, bypass, flow).", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 2 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "CH-07", "eq": "Chiller", "fault": "High Condenser Temp", "sev": "Warning", "ooh": false, "applies": "Condenser temps", "data": "cws/cond temp", "intent": "Above threshold for 30 min while running. Check towers / condenser flow.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "cws"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind cws as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 30 min, then Alarm Trigger at Warning."]}, {"ref": "CH-08", "eq": "Chiller", "fault": "Condenser Approach High", "sev": "Alert", "ooh": false, "applies": "Condenser temps", "data": "cond temp, cwr temp", "intent": "Approach > baseline + 3 C for 4 h (fouling indicator).", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 4 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "CH-09", "eq": "Chiller", "fault": "Poor Efficiency vs Baseline", "sev": "Alert", "ooh": false, "applies": "kW metering", "data": "chiller kW, cooling load", "intent": "Specific power > baseline + 15% for 4 h at comparable load.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "chiller kW"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind chiller kW as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 4 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "CH-10", "eq": "Chiller", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h while running.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "CH-11", "eq": "Chiller", "fault": "Running Outside Schedule", "sev": "Warning", "ooh": false, "applies": "Always", "data": "run_status, schedule/season", "intent": "Running >= 60 min beyond schedule or season flag.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (run_status).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "CH-12", "eq": "Chiller", "fault": "Excess Chillers Staged", "sev": "Alert", "ooh": false, "applies": "Multiple chillers + load data", "data": "run statuses, combined load", "intent": "N+1 machines running with combined load < 40% for 2 h (staging / sequencing).", "pat": "COUNT", "chain": [{"c": "read", "n": "Boolean Array", "l": "states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "N"}, {"c": "logic", "n": "And", "l": "context gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the relevant states (overrides, run proofs) into a Boolean Array.", "Array Sum counts the TRUEs; Greater Than the limit N held in a Number Parameter.", "Add the context gate from the table (e.g. combined load Less Than 40% for excess staging — bring the load in as a Number Point).", "Debounce 2 h, Alarm Trigger."]}, {"ref": "CH-13", "eq": "Chiller", "fault": "All Chillers Failed / Cooling Unavailable", "sev": "Critical", "ooh": true, "applies": "Multiple chillers", "data": "chiller run statuses, CHWS temp", "intent": "No chiller proving while cooling enabled and CHWS temp rising for 15 min. Plant-level parent fault — the OOH call-out trigger.", "pat": "ALLFAIL", "chain": [{"c": "read", "n": "Boolean Array", "l": "all statuses"}, {"c": "comp", "n": "All", "l": "== false"}, {"c": "read", "n": "Boolean Point", "l": "demand"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind every unit's run proof on the circuit into one Boolean Array.", "All block tests the whole array — All equal FALSE means nothing on the circuit is proving.", "And with the demand condition (enable, level demand, CHWS temp rising, etc. per the table).", "Debounce 15 min, Alarm Trigger.", "This is the OOH parent fault: route per the OOH chain, and feed its Not into every child rule on the circuit so the inbox shows one truth, not twelve echoes."]}, {"ref": "CH-14", "eq": "Chiller", "fault": "Partial Chiller Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multiple chillers", "data": "chiller statuses, demand", "intent": "One machine failed or locked out while others carry the load. Service OK — resilience consumed.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "CH-15", "eq": "Chiller", "fault": "OAT Hold-Off Active", "sev": "Info", "ooh": false, "applies": "OAT hold-off strategy", "data": "OAT, enable status", "intent": "Chillers held off on OAT strategy. Informational; suppresses failure alerts during hold-off.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "OAT"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Info"}], "steps": ["Bind OAT as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce the persistence in the design intent, then Alarm Trigger at Info."]}, {"ref": "CH-16", "eq": "Chiller", "fault": "Evaporator Approach High", "sev": "Alert", "ooh": false, "applies": "Evap refrigerant/water temps", "data": "evap leaving water temp, evap refrigerant temp", "intent": "Approach > baseline + 2 C for 4 h. Low refrigerant charge or evaporator fouling — the early warning before capacity loss.", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 4 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "BLR-01", "eq": "Boiler", "fault": "Failed to Start", "sev": "Critical", "ooh": false, "applies": "Always", "data": "enable_cmd, run/fire status", "intent": "Enabled, no firing proof within 10 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "enable_cmd"}, {"c": "read", "n": "Boolean Point", "l": "run"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "10 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind enable_cmd (the command/enable) and run (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (10 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "BLR-02", "eq": "Boiler", "fault": "Lockout / Alarm Active", "sev": "Critical", "ooh": false, "applies": "Alarm point integrated", "data": "boiler alarm/lockout point", "intent": "Alarm true for 5 min.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "boiler alarm"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (boiler alarm) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "BLR-03", "eq": "Boiler", "fault": "Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "enable_cmd, run status", "intent": "Not enabled >= 10 min, still firing for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "enable_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "run status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind enable_cmd (command) and run status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "BLR-04", "eq": "Boiler", "fault": "Short Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fire status", "intent": "> 6 starts per hour for 2 h.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "fire status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fire status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "BLR-05", "eq": "Boiler", "fault": "Flow Temp Not Achieved", "sev": "Warning", "ooh": false, "applies": "Always", "data": "hws_temp, hws_sp", "intent": "Firing, HWS < SP - 3 C for 45 min.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 45 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "BLR-06", "eq": "Boiler", "fault": "Return Temp Below Protection", "sev": "Warning", "ooh": false, "applies": "Non-condensing plant", "data": "hwr_temp", "intent": "Return < protection minimum (e.g. 55 C) for 30 min while firing (thermal shock / corrosion risk).", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "hwr_temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind hwr_temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 30 min, then Alarm Trigger at Warning."]}, {"ref": "BLR-07", "eq": "Boiler", "fault": "Low dT Across Boiler", "sev": "Alert", "ooh": false, "applies": "Flow + return temps", "data": "hws_temp, hwr_temp", "intent": "dT < 50% of design while firing for 2 h (flow / bypass issue).", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 2 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "BLR-08", "eq": "Boiler", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "BLR-09", "eq": "Boiler", "fault": "Running Outside Schedule", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fire status, schedule/season", "intent": "Firing >= 60 min beyond schedule or season flag.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "fire status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (fire status).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "BLR-10", "eq": "Boiler", "fault": "Excess Boilers Staged", "sev": "Alert", "ooh": false, "applies": "Multiple boilers", "data": "fire statuses, demand", "intent": "Multiple boilers firing at low combined demand for 2 h.", "pat": "COUNT", "chain": [{"c": "read", "n": "Boolean Array", "l": "states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "N"}, {"c": "logic", "n": "And", "l": "context gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the relevant states (overrides, run proofs) into a Boolean Array.", "Array Sum counts the TRUEs; Greater Than the limit N held in a Number Parameter.", "Add the context gate from the table (e.g. combined load Less Than 40% for excess staging — bring the load in as a Number Point).", "Debounce 2 h, Alarm Trigger."]}, {"ref": "BLR-11", "eq": "Boiler", "fault": "Partial Boiler Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multiple boilers", "data": "boiler statuses, demand", "intent": "One boiler failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "PMP-01", "eq": "Pumps (Primary)", "fault": "Pump Failed", "sev": "Critical", "ooh": false, "applies": "Always", "data": "pump_cmd, pump_status", "intent": "Commanded ON, no proof for 2 min. Critical on primary circuits; consider Warning on tertiary.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind pump_cmd (the command/enable) and pump_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (2 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "PMP-02", "eq": "Pumps (Primary)", "fault": "Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "pump_cmd, pump_status", "intent": "Commanded OFF >= 5 min, status ON for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind pump_cmd (command) and pump_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "PMP-03", "eq": "Pumps (Primary)", "fault": "Short Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "pump_status", "intent": "> 6 starts per hour for 2 h.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind pump_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "PMP-04", "eq": "Pumps (Primary)", "fault": "Pressure Not Achieved at Full Speed", "sev": "Warning", "ooh": false, "applies": "VSD + dP sensor", "data": "speed, dP, dP_sp", "intent": "Speed >= 95%, dP < SP - tolerance for 30 min.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 30 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "PMP-05", "eq": "Pumps (Primary)", "fault": "Speed Saturated", "sev": "Alert", "ooh": false, "applies": "VSD", "data": "speed", "intent": ">= 95% for 4 h. Sizing / setpoint / valve-authority lead indicator.", "pat": "SAT", "chain": [{"c": "read", "n": "Number Point", "l": "speed"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind speed, Greater Than 94.9.", "And with the occupied Time Window where the table says occupied.", "Debounce 4 h — saturation is only meaningful when sustained.", "Alarm Trigger at Alert: this is a sizing / setpoint lead indicator that feeds engineering review, not a call-out."]}, {"ref": "PMP-06", "eq": "Pumps (Primary)", "fault": "No Flow Evidence While Running", "sev": "Warning", "ooh": false, "applies": "dP or flow sensor", "data": "status, dP/flow", "intent": "Running with dP or flow near zero for 15 min (deadhead, closed valve, coupling).", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "PMP-07", "eq": "Pumps (Primary)", "fault": "Duty/Standby Not Rotating", "sev": "Alert", "ooh": false, "applies": "Duty/standby pair", "data": "both pump statuses", "intent": "Same pump leading beyond rotation period (changeover failure; hidden standby faults).", "pat": "ROTATE", "chain": [{"c": "read", "n": "Boolean Point", "l": "duty A leading"}, {"c": "buf", "n": "Buffer Time", "l": "rotation period"}, {"c": "array", "n": "Min", "l": ""}, {"c": "comp", "n": "Equals", "l": "1"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind a boolean that is TRUE while pump A is the lead (duty status or derived from the pair of run proofs).", "Buffer Time across the full rotation period (e.g. 7 days).", "Array Min, then Equals 1 — if the minimum over the whole window is TRUE, A never handed over.", "Alarm Trigger at Alert. The real risk is the silent one: a standby that never runs is a standby you've never tested."]}, {"ref": "PMP-08", "eq": "Pumps (Primary)", "fault": "All Pumps on Circuit Failed", "sev": "Critical", "ooh": true, "applies": "Duty/standby pair", "data": "all pump statuses on circuit", "intent": "No pump proving on a circuit with demand for 5 min. Circuit-level parent fault (primary / secondary / LTHW / CHWS loops) — the OOH call-out trigger.", "pat": "ALLFAIL", "chain": [{"c": "read", "n": "Boolean Array", "l": "all statuses"}, {"c": "comp", "n": "All", "l": "== false"}, {"c": "read", "n": "Boolean Point", "l": "demand"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind every unit's run proof on the circuit into one Boolean Array.", "All block tests the whole array — All equal FALSE means nothing on the circuit is proving.", "And with the demand condition (enable, level demand, CHWS temp rising, etc. per the table).", "Debounce 5 min, Alarm Trigger.", "This is the OOH parent fault: route per the OOH chain, and feed its Not into every child rule on the circuit so the inbox shows one truth, not twelve echoes."]}, {"ref": "PMP-09", "eq": "Pumps (Primary)", "fault": "Partial Pump Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Duty/standby pair", "data": "pump statuses", "intent": "Standby carrying duty after a failure. Service maintained; resilience lost until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "CT-01", "eq": "Cooling Tower", "fault": "Fan Failed", "sev": "Critical", "ooh": false, "applies": "Always", "data": "fan_cmd, fan_status", "intent": "Commanded ON, no proof for 5 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind fan_cmd (the command/enable) and fan_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (5 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "CT-02", "eq": "Cooling Tower", "fault": "Fan Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "fan_cmd, fan_status", "intent": "Commanded OFF >= 5 min, status ON for 30 min.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fan_cmd (command) and fan_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "CT-03", "eq": "Cooling Tower", "fault": "CW Temp Not Achieved", "sev": "Warning", "ooh": false, "applies": "Always", "data": "cws_temp, cws_sp", "intent": "CWS > SP + 2 C for 45 min with fans available.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "45 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 45 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "CT-04", "eq": "Cooling Tower", "fault": "Approach Temp High", "sev": "Alert", "ooh": false, "applies": "OAT / wet-bulb data", "data": "cws_temp, OAT/wet-bulb", "intent": "Approach > baseline + 3 C for 4 h (fill fouling, airflow, water distribution).", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 4 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "CT-05", "eq": "Cooling Tower", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "CT-06", "eq": "Cooling Tower", "fault": "Running Outside Schedule/Season", "sev": "Alert", "ooh": false, "applies": "Always", "data": "fan_status, schedule/season", "intent": "Running >= 60 min beyond schedule or season flag.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (fan_status).", "Debounce 60 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "CT-07", "eq": "Cooling Tower", "fault": "Basin Heater Fault", "sev": "Warning", "ooh": false, "applies": "Basin heater fitted", "data": "heater status, basin temp, OAT", "intent": "OAT below threshold, heater not proving or basin temp falling toward freeze for 60 min. Winter freeze damage risk.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "heater status"}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (heater status) as a Boolean Point.", "Debounce 60 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "CT-08", "eq": "Cooling Tower", "fault": "Partial Tower Fan / Cell Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multiple towers or fan cells", "data": "fan/cell statuses", "intent": "One tower fan / cell failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "MTR-01", "eq": "Metering & Energy", "fault": "Meter Not Reporting", "sev": "Warning", "ooh": false, "applies": "Always", "data": "meter reading", "intent": "No new data for 4 h.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 4 h to ride through routine network blips.", "Alarm Trigger at Warning.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "MTR-02", "eq": "Metering & Energy", "fault": "Meter Reading Implausible", "sev": "Warning", "ooh": false, "applies": "Always", "data": "meter reading", "intent": "Negative, rollback, or beyond physical maximum.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "meter reading"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind meter reading as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce the persistence in the design intent, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "MTR-03", "eq": "Metering & Energy", "fault": "Out-of-Hours Baseload High", "sev": "Alert", "ooh": false, "applies": "Baseline available", "data": "interval consumption, schedule", "intent": "Unoccupied consumption > baseline + 20% for 3 consecutive nights.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "interval consumption"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind interval consumption as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce the persistence in the design intent, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "MTR-04", "eq": "Metering & Energy", "fault": "Demand Spike vs Baseline", "sev": "Alert", "ooh": false, "applies": "Baseline available", "data": "interval demand", "intent": "Demand > baseline + 30% sustained for 2 h, no known cause.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "interval demand"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind interval demand as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 2 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "MTR-05", "eq": "Metering & Energy", "fault": "Main vs Submeter Imbalance", "sev": "Alert", "ooh": false, "applies": "Submeter hierarchy", "data": "main + submeter readings", "intent": "Sum of submeters drifts > 10% from main over 24 h (metering integrity).", "pat": "IMBAL", "chain": [{"c": "read", "n": "Number Array", "l": "submeters"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "read", "n": "Number Point", "l": "main meter"}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "arith", "n": "Absolute", "l": ""}, {"c": "arith", "n": "Quotient", "l": "÷ main"}, {"c": "comp", "n": "Greater Than", "l": "10%"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the submeter interval values into a Number Array and Array Sum them.", "Difference against the main meter, Absolute, then Quotient by the main reading for a percentage drift.", "Greater Than 0.10, evaluated over a 24 h Buffer Time (buffer the drift, Array Mean, then compare) so a single odd interval doesn't fire it.", "Alarm Trigger at Alert — metering integrity underpins every energy rule above it, which is why it's worth a rule of its own."]}, {"ref": "MTR-06", "eq": "Metering & Energy", "fault": "Gas Use With No Heat Demand", "sev": "Alert", "ooh": false, "applies": "Gas meter + plant status", "data": "gas flow, heating plant status", "intent": "Gas flow while heating plant off for 2 h.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "gas flow"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind gas flow as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 2 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "MTR-07", "eq": "Metering & Energy", "fault": "HVAC Energy While Unoccupied", "sev": "Alert", "ooh": false, "applies": "HVAC submeter", "data": "HVAC kW, schedule", "intent": "HVAC demand above floor while unoccupied for 2 h.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "HVAC kW"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind HVAC kW as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 2 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "MTR-08", "eq": "Metering & Energy", "fault": "Make-Up Water High Usage", "sev": "Alert", "ooh": false, "applies": "Make-up meter", "data": "make-up water meter", "intent": "Usage above baseline over 24 h. System leak indicator.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "make-up water meter"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind make-up water meter as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 24 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "BMS-01", "eq": "BMS Health", "fault": "Device Offline", "sev": "Critical", "ooh": false, "applies": "Always", "data": "comms status", "intent": "Device offline for 15 min. Suppresses all alerts on that device.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 15 min to ride through routine network blips.", "Alarm Trigger at Critical.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "BMS-02", "eq": "BMS Health", "fault": "Points Stale", "sev": "Warning", "ooh": false, "applies": "Always", "data": "point updates", "intent": "No value changes across device for 4 h while plant running.", "pat": "STALE", "chain": [{"c": "read", "n": "Number Point", "l": "key analogs ×N"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": ""}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "all flat + plant running"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Pick 2–3 analogs on the device that must move when plant runs (SAT, valve, flow temp).", "For each: Buffer Time (4 h) → Array Max/Min → Difference → Less Than deadband, exactly the flatline pattern.", "And all the per-point flat flags together, plus the plant-running status: every point frozen while running means the device, not the sensor.", "Alarm Trigger. Distinct from Device Offline — comms are up, data is dead."]}, {"ref": "BMS-03", "eq": "BMS Health", "fault": "Excessive Overrides Active", "sev": "Alert", "ooh": false, "applies": "Writable points", "data": "override states", "intent": "More than N operator overrides active for 24 h.", "pat": "COUNT", "chain": [{"c": "read", "n": "Boolean Array", "l": "states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "N"}, {"c": "logic", "n": "And", "l": "context gate"}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the relevant states (overrides, run proofs) into a Boolean Array.", "Array Sum counts the TRUEs; Greater Than the limit N held in a Number Parameter.", "Add the context gate from the table (e.g. combined load Less Than 40% for excess staging — bring the load in as a Number Point).", "Debounce 24 h, Alarm Trigger."]}, {"ref": "BMS-04", "eq": "BMS Health", "fault": "Schedule Missing or Disabled", "sev": "Warning", "ooh": false, "applies": "Always", "data": "schedule binding", "intent": "Scheduled asset with no active schedule bound.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "schedule binding"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (schedule binding) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "BMS-05", "eq": "BMS Health", "fault": "Sensor Implausible (Global Sweep)", "sev": "Warning", "ooh": false, "applies": "Always", "data": "all analog sensors", "intent": "Site-wide plausibility check; feeds data readiness score.", "pat": "PLAUS", "chain": [{"c": "read", "n": "Number Point", "l": "all analog sensors"}, {"c": "comp", "n": "Greater Than", "l": "max"}, {"c": "comp", "n": "Less Than", "l": "min"}, {"c": "logic", "n": "Or", "l": ""}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind all analog sensors as a Number Point.", "Two Number Parameters hold the band limits (from the design intent). Wire the point into Greater Than(max) and Less Than(min).", "Or the two comparisons — TRUE whenever the value escapes the band in either direction.", "Debounce the persistence in the design intent, then Alarm Trigger.", "Reuse the Or output (through Not) as a validity gate inside any rule that depends on this point."]}, {"ref": "BMS-06", "eq": "BMS Health", "fault": "Controller Time Drift", "sev": "Alert", "ooh": false, "applies": "Clock readable", "data": "controller clock", "intent": "Drift > 5 min vs reference (breaks schedule logic silently).", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "controller clock"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind controller clock as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 5 min, then Alarm Trigger at Alert."]}, {"ref": "BCW-01", "eq": "Boosted Cold Water", "fault": "Booster Pump Failed", "sev": "Critical", "ooh": false, "applies": "Always", "data": "pump_cmd, pump_status", "intent": "Duty pump commanded, no proof for 2 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind pump_cmd (the command/enable) and pump_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (2 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "BCW-02", "eq": "Boosted Cold Water", "fault": "Booster Set Unavailable", "sev": "Critical", "ooh": false, "applies": "Multi-pump set", "data": "all pump statuses / set fault", "intent": "No pump available to run, or common set fault active, 2 min. Loss of water supply risk.", "pat": "ALLFAIL", "chain": [{"c": "read", "n": "Boolean Array", "l": "all statuses"}, {"c": "comp", "n": "All", "l": "== false"}, {"c": "read", "n": "Boolean Point", "l": "demand"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind every unit's run proof on the circuit into one Boolean Array.", "All block tests the whole array — All equal FALSE means nothing on the circuit is proving.", "And with the demand condition (enable, level demand, CHWS temp rising, etc. per the table).", "Debounce 2 min, Alarm Trigger.", "This is the OOH parent fault: route per the OOH chain, and feed its Not into every child rule on the circuit so the inbox shows one truth, not twelve echoes."]}, {"ref": "BCW-03", "eq": "Boosted Cold Water", "fault": "Low System Pressure", "sev": "Critical", "ooh": false, "applies": "Pressure sensor", "data": "system pressure", "intent": "Below minimum for 5 min. Supply failure to outlets / risk to downstream plant.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "system pressure"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind system pressure as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 5 min, then Alarm Trigger at Critical."]}, {"ref": "BCW-04", "eq": "Boosted Cold Water", "fault": "High System Pressure", "sev": "Warning", "ooh": false, "applies": "Pressure sensor", "data": "system pressure", "intent": "Above maximum for 15 min. PRV or transducer fault.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "system pressure"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind system pressure as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "BCW-05", "eq": "Boosted Cold Water", "fault": "Excessive Pump Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "pump_status", "intent": "> 10 starts per hour for 2 h. Classic failed accumulator vessel or system leak.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind pump_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "BCW-06", "eq": "Boosted Cold Water", "fault": "Duty/Standby Not Rotating", "sev": "Alert", "ooh": false, "applies": "Duty/standby pair", "data": "pump statuses", "intent": "Same pump leading beyond rotation period; hidden standby faults.", "pat": "ROTATE", "chain": [{"c": "read", "n": "Boolean Point", "l": "duty A leading"}, {"c": "buf", "n": "Buffer Time", "l": "rotation period"}, {"c": "array", "n": "Min", "l": ""}, {"c": "comp", "n": "Equals", "l": "1"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind a boolean that is TRUE while pump A is the lead (duty status or derived from the pair of run proofs).", "Buffer Time across the full rotation period (e.g. 7 days).", "Array Min, then Equals 1 — if the minimum over the whole window is TRUE, A never handed over.", "Alarm Trigger at Alert. The real risk is the silent one: a standby that never runs is a standby you've never tested."]}, {"ref": "BCW-07", "eq": "Boosted Cold Water", "fault": "Tank Level Low", "sev": "Critical", "ooh": false, "applies": "Level sensor", "data": "tank level", "intent": "Below low limit for 5 min.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "tank level"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind tank level as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 5 min, then Alarm Trigger at Critical."]}, {"ref": "BCW-08", "eq": "Boosted Cold Water", "fault": "Tank Level High / Overflow Risk", "sev": "Warning", "ooh": false, "applies": "Level sensor", "data": "tank level", "intent": "Above high limit for 15 min. Inlet valve failure.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "tank level"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind tank level as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "BCW-09", "eq": "Boosted Cold Water", "fault": "Continuous Run With No Demand", "sev": "Alert", "ooh": false, "applies": "Always", "data": "pump_status", "intent": "Running continuously through overnight low-demand period. Leak indicator.", "pat": "RUNTIME", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind pump_status as a Boolean Point.", "A single Debounce set to the persistence in the design intent does the work: its output only goes TRUE when the input has been continuously TRUE for the whole period.", "Alarm Trigger. Gate with a Boolean Parameter 'designated 24/7' (Not → And) so genuine continuous plant is excluded per asset."]}, {"ref": "BCW-10", "eq": "Boosted Cold Water", "fault": "Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound analog", "intent": "No change beyond deadband for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "BCW-11", "eq": "Boosted Cold Water", "fault": "Partial Booster Pump Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multi-pump set", "data": "pump statuses", "intent": "One booster pump failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "FA-01", "eq": "Fire Alarm Interface", "fault": "Panel Fault Signal Active", "sev": "Critical", "ooh": false, "applies": "Always", "data": "panel fault output", "intent": "Fault active for 5 min. NOTE: this monitors panel health via the BMS interface; it supplements and never replaces the regulated fire alarm response chain.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "panel fault output"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (panel fault output) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "FA-02", "eq": "Fire Alarm Interface", "fault": "Panel Interface Offline", "sev": "Critical", "ooh": false, "applies": "Always", "data": "interface comms", "intent": "No comms with the panel interface for 15 min. We are blind to panel status.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 15 min to ride through routine network blips.", "Alarm Trigger at Critical.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "FA-03", "eq": "Fire Alarm Interface", "fault": "Isolation Active Too Long", "sev": "Warning", "ooh": false, "applies": "Isolation status visible", "data": "isolation status", "intent": "Zone/device isolation active > 24 h. Typically left isolated after works.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "isolation status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind isolation status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 24 h, then Alarm Trigger at Warning."]}, {"ref": "FA-04", "eq": "Fire Alarm Interface", "fault": "Panel On Battery / Mains Fail", "sev": "Warning", "ooh": false, "applies": "Power status visible", "data": "panel power status", "intent": "Running on battery for 15 min.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "panel power status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind panel power status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "FA-05", "eq": "Fire Alarm Interface", "fault": "Alarm Signal Active", "sev": "Critical", "ooh": true, "applies": "Always", "data": "panel alarm output", "intent": "Immediate.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "panel alarm output"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (panel alarm output) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "GEN-01", "eq": "Generator", "fault": "Failed to Start on Demand", "sev": "Critical", "ooh": true, "applies": "Always", "data": "start_cmd, run_status", "intent": "Start demanded, no run proof within 60 s.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "start_cmd"}, {"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 s"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind start_cmd (the command/enable) and run_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (60 s) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "GEN-02", "eq": "Generator", "fault": "Common Alarm Active", "sev": "Critical", "ooh": true, "applies": "Alarm point", "data": "genset alarm point", "intent": "Alarm true for 2 min. Diagnosis directs to genset controller code.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "genset alarm point"}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (genset alarm point) as a Boolean Point.", "Debounce 2 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "GEN-03", "eq": "Generator", "fault": "Not in Auto", "sev": "Critical", "ooh": false, "applies": "Mode status", "data": "mode switch position", "intent": "Not in auto for 15 min. Set will not start on mains failure.", "pat": "MODE", "chain": [{"c": "read", "n": "Enum Point", "l": "mode"}, {"c": "comp", "n": "Equals", "l": "Auto"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the mode switch as an Enum Point (use an Enum Builder constant for the reference state).", "Equals 'Auto' (or use In where several states are acceptable, e.g. Remote/Auto), then Not.", "Debounce 15 min — long enough to let an engineer finish legitimate local work.", "Alarm Trigger at Critical. On generators and ATS this is Critical for a reason: not-in-auto means it will not respond to a mains failure."]}, {"ref": "GEN-04", "eq": "Generator", "fault": "Low Fuel Level", "sev": "Warning", "ooh": false, "applies": "Fuel level sensor", "data": "fuel level", "intent": "Below threshold (e.g. 50%) — escalate to Critical below run-time minimum.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "fuel level"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind fuel level as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce the persistence in the design intent, then Alarm Trigger at Warning."]}, {"ref": "GEN-05", "eq": "Generator", "fault": "Battery / Charger Fault", "sev": "Warning", "ooh": false, "applies": "Charger or battery point", "data": "charger status / battery V", "intent": "Fault or low volts for 15 min. The most common cause of failed starts.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "charger status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind charger status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "GEN-06", "eq": "Generator", "fault": "Block Heater Fault", "sev": "Warning", "ooh": false, "applies": "Heater or engine temp point", "data": "heater status / engine temp", "intent": "Heater off or engine temp low for 2 h. Cold-start risk.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "heater status"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (heater status) as a Boolean Point.", "Debounce 2 h — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "GEN-07", "eq": "Generator", "fault": "Running Unexpectedly", "sev": "Warning", "ooh": true, "applies": "Always", "data": "run_status, mains status", "intent": "Running with mains healthy and no test window for 15 min.", "pat": "SCHEDRUN", "chain": [{"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "read", "n": "Boolean Point", "l": "run_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Add a Time Window block holding the occupied schedule (including the after-hours allowance).", "Not the window output — TRUE during unoccupied hours.", "And with the run status (run_status).", "Debounce 15 min so brief overruns and purge cycles don't fire, then Alarm Trigger.", "Where a season flag applies (chillers, towers, boilers), add it as a Boolean Point gated into the same And."]}, {"ref": "GEN-08", "eq": "Generator", "fault": "Test Run Missed", "sev": "Alert", "ooh": false, "applies": "Always", "data": "run history", "intent": "No run recorded within the test period (e.g. monthly). Confirms the test regime actually happens.", "pat": "MISSED", "chain": [{"c": "read", "n": "Boolean Point", "l": "run/cycle status"}, {"c": "buf", "n": "Buffer Time", "l": "test period"}, {"c": "array", "n": "Max", "l": ""}, {"c": "comp", "n": "Equals", "l": "0"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the run (or cycle-complete) status as a Boolean Point.", "Buffer Time across the whole expected period (monthly test, weekly pasteurisation, degasser cycle).", "Array Max, then Equals 0 — a max of FALSE over the period means it never happened.", "Alarm Trigger. For pasteurisation, buffering the storage temperature and checking Array Max against the pasteurisation temperature is an even stronger proof than a status bit."]}, {"ref": "GEN-09", "eq": "Generator", "fault": "Status Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "each bound point", "intent": "No updates from genset points for 4 h.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound point"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound point) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "GEN-10", "eq": "Generator", "fault": "Partial Generator Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multiple generator sets", "data": "set statuses, alarms", "intent": "One generator failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "ACB-01", "eq": "ACB", "fault": "Breaker Tripped", "sev": "Critical", "ooh": true, "applies": "Trip status", "data": "trip status", "intent": "Trip active — immediate. Parent fault for downstream supply alerts.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "trip status"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (trip status) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "ACB-02", "eq": "ACB", "fault": "Breaker Open Unexpectedly", "sev": "Critical", "ooh": true, "applies": "Position status", "data": "open/closed status", "intent": "Open while expected closed for 2 min.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "open"}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (open) as a Boolean Point.", "Debounce 2 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "ACB-03", "eq": "ACB", "fault": "Protection Unit Fault", "sev": "Warning", "ooh": false, "applies": "Fault point", "data": "trip unit fault", "intent": "Fault active for 15 min. Protection integrity at risk.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "trip unit fault"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (trip unit fault) as a Boolean Point.", "Debounce 15 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "ACB-04", "eq": "ACB", "fault": "Not in Remote/Auto", "sev": "Warning", "ooh": false, "applies": "Mode status", "data": "mode position", "intent": "Left in local/manual for 60 min after works.", "pat": "MODE", "chain": [{"c": "read", "n": "Enum Point", "l": "mode"}, {"c": "comp", "n": "Equals", "l": "Auto"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the mode switch as an Enum Point (use an Enum Builder constant for the reference state).", "Equals 'Auto' (or use In where several states are acceptable, e.g. Remote/Auto), then Not.", "Debounce 60 min — long enough to let an engineer finish legitimate local work.", "Alarm Trigger at Warning. On generators and ATS this is Critical for a reason: not-in-auto means it will not respond to a mains failure."]}, {"ref": "ACB-05", "eq": "ACB", "fault": "Comms Lost to Breaker", "sev": "Warning", "ooh": false, "applies": "Always", "data": "breaker comms", "intent": "No comms for 15 min.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 15 min to ride through routine network blips.", "Alarm Trigger at Warning.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "ATS-01", "eq": "ATS", "fault": "Transferred to Alternate Source", "sev": "Critical", "ooh": false, "applies": "Always", "data": "switch position", "intent": "On generator/alternate — immediate. This is the mains-failure event notification.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "switch position"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (switch position) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "ATS-02", "eq": "ATS", "fault": "Failed to Transfer", "sev": "Critical", "ooh": false, "applies": "Transfer cmd visible", "data": "transfer cmd, position", "intent": "Transfer demanded, position unchanged within 30 s.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "transfer cmd"}, {"c": "read", "n": "Boolean Point", "l": "position"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 s"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind transfer cmd (the command/enable) and position (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (30 s) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "ATS-03", "eq": "ATS", "fault": "Not in Auto", "sev": "Critical", "ooh": false, "applies": "Mode status", "data": "mode position", "intent": "Not in auto for 15 min. Will not transfer on mains failure.", "pat": "MODE", "chain": [{"c": "read", "n": "Enum Point", "l": "mode"}, {"c": "comp", "n": "Equals", "l": "Auto"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the mode switch as an Enum Point (use an Enum Builder constant for the reference state).", "Equals 'Auto' (or use In where several states are acceptable, e.g. Remote/Auto), then Not.", "Debounce 15 min — long enough to let an engineer finish legitimate local work.", "Alarm Trigger at Critical. On generators and ATS this is Critical for a reason: not-in-auto means it will not respond to a mains failure."]}, {"ref": "ATS-04", "eq": "ATS", "fault": "Failed to Retransfer", "sev": "Warning", "ooh": false, "applies": "Always", "data": "mains status, position", "intent": "Mains healthy for retransfer delay + 15 min, still on alternate.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "mains status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind mains status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "ATS-05", "eq": "ATS", "fault": "Common Fault Active", "sev": "Warning", "ooh": false, "applies": "Fault point", "data": "ATS fault point", "intent": "Fault active for 5 min.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "ATS fault point"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (ATS fault point) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "ATS-06", "eq": "ATS", "fault": "Comms Lost", "sev": "Warning", "ooh": false, "applies": "Always", "data": "ATS comms", "intent": "No comms for 15 min.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 15 min to ride through routine network blips.", "Alarm Trigger at Warning.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "CAL-01", "eq": "Calorifier / DHW", "fault": "Storage Temp Below Safe Minimum", "sev": "Critical", "ooh": true, "applies": "Always", "data": "storage temp", "intent": "Below safe storage temp (e.g. 55 C) for 60 min. Legionella risk + loss of hot water.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "storage temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind storage temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 60 min, then Alarm Trigger at Critical."]}, {"ref": "CAL-02", "eq": "Calorifier / DHW", "fault": "Storage Temp Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "Always", "data": "storage temp", "intent": "No change beyond deadband for 4 h. A flat sensor here hides a safety issue.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "storage temp"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (storage temp) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "CAL-03", "eq": "Calorifier / DHW", "fault": "DHW Return Temp Low", "sev": "Warning", "ooh": false, "applies": "Return temp sensor", "data": "return temp", "intent": "Below circulation minimum (e.g. 50 C) for 60 min.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "return temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind return temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 60 min, then Alarm Trigger at Warning."]}, {"ref": "CAL-04", "eq": "Calorifier / DHW", "fault": "Pasteurisation Cycle Missed", "sev": "Alert", "ooh": false, "applies": "Cycle visible in BMS", "data": "cycle status / temp history", "intent": "No anti-legionella cycle completed within the scheduled period.", "pat": "MISSED", "chain": [{"c": "read", "n": "Boolean Point", "l": "run/cycle status"}, {"c": "buf", "n": "Buffer Time", "l": "test period"}, {"c": "array", "n": "Max", "l": ""}, {"c": "comp", "n": "Equals", "l": "0"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the run (or cycle-complete) status as a Boolean Point.", "Buffer Time across the whole expected period (monthly test, weekly pasteurisation, degasser cycle).", "Array Max, then Equals 0 — a max of FALSE over the period means it never happened.", "Alarm Trigger. For pasteurisation, buffering the storage temperature and checking Array Max against the pasteurisation temperature is an even stronger proof than a status bit."]}, {"ref": "CAL-05", "eq": "Calorifier / DHW", "fault": "Partial Calorifier Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multiple calorifiers", "data": "calorifier statuses, temps", "intent": "One calorifier failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "DE-01", "eq": "District Energy", "fault": "District LTHW Supply Failure", "sev": "Critical", "ooh": true, "applies": "LTHW connection", "data": "supply temp, dP/flow", "intent": "Supply temp below threshold or dP collapsed for 15 min. Estate-level parent fault for heating.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "supply temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind supply temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Critical."]}, {"ref": "DE-02", "eq": "District Energy", "fault": "District CHWS Supply Failure", "sev": "Critical", "ooh": true, "applies": "CHWS connection", "data": "supply temp, dP/flow", "intent": "Supply temp above threshold or dP collapsed for 15 min. Estate-level parent fault for cooling.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "supply temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind supply temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Critical."]}, {"ref": "DE-03", "eq": "District Energy", "fault": "District Supply Temp Degraded", "sev": "Warning", "ooh": false, "applies": "Always", "data": "supply temp", "intent": "Outside contract band for 60 min. Underperformance, not failure — evidence for the energy provider.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "supply temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "60 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind supply temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 60 min, then Alarm Trigger at Warning."]}, {"ref": "DE-04", "eq": "District Energy", "fault": "Heat Meter Not Reporting", "sev": "Warning", "ooh": false, "applies": "Heat meter integrated", "data": "meter reading", "intent": "No new data for 4 h. Billing and performance-evidence integrity.", "pat": "COMMS", "chain": [{"c": "alarm", "n": "Device Status / Connector Status", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Use the Device Status block for a BMS controller, or Connector Status for an integration feed (panel interface, meter gateway).", "Debounce 4 h to ride through routine network blips.", "Alarm Trigger at Warning.", "This is the master suppression gate: route its Not into the And of every rule on the device — when we're blind, everything downstream stays silent rather than lying."]}, {"ref": "DE-05", "eq": "District Energy", "fault": "LTHW Return Temp High (Network Penalty)", "sev": "Alert", "ooh": false, "applies": "LTHW connection", "data": "LTHW return temp", "intent": "Return temp above network target band for 4 h at load. Poor secondary dT — directly drives district energy penalty charges.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "LTHW return temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind LTHW return temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 4 h, then Alarm Trigger at Alert."]}, {"ref": "DE-06", "eq": "District Energy", "fault": "CHWS Return Temp Low (Poor dT)", "sev": "Alert", "ooh": false, "applies": "CHWS connection", "data": "CHWS return temp", "intent": "Return temp below target band for 4 h at load. Low delta-T syndrome on the network connection — capacity wasted, penalties risked.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "CHWS return temp"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind CHWS return temp as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 4 h, then Alarm Trigger at Alert."]}, {"ref": "PU-01", "eq": "Pressurisation Unit", "fault": "Unit Fault / Failure", "sev": "Critical", "ooh": true, "applies": "Always", "data": "unit fault point", "intent": "Fault active for 5 min. Loss of system pressure cascades into boiler/chiller lockouts.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "unit fault point"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (unit fault point) as a Boolean Point.", "Debounce 5 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "PU-02", "eq": "Pressurisation Unit", "fault": "System Pressure Low", "sev": "Critical", "ooh": false, "applies": "Pressure sensor", "data": "system pressure", "intent": "Below minimum for 5 min.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "system pressure"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind system pressure as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 5 min, then Alarm Trigger at Critical."]}, {"ref": "PU-03", "eq": "Pressurisation Unit", "fault": "System Pressure High", "sev": "Warning", "ooh": false, "applies": "Pressure sensor", "data": "system pressure", "intent": "Above maximum for 15 min.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "system pressure"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind system pressure as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "PU-04", "eq": "Pressurisation Unit", "fault": "Excessive Top-Up Activity", "sev": "Alert", "ooh": false, "applies": "Top-up/pump count visible", "data": "top-up events", "intent": "Top-up frequency above baseline over 24 h. System leak indicator.", "pat": "BASE", "chain": [{"c": "read", "n": "Number Point", "l": "top-up events"}, {"c": "param", "n": "Number", "l": "baseline"}, {"c": "arith", "n": "Product", "l": "baseline × (1+x)"}, {"c": "comp", "n": "Greater Than", "l": ""}, {"c": "sched", "n": "Time Window", "l": "period gate"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind top-up events as a Number Point; hold the agreed baseline in a Number Parameter (review it seasonally).", "Product the baseline by the allowance (e.g. 1.2 for +20%), then Greater Than against the live value.", "Gate with a Time Window where the table scopes it (unoccupied nights, heating-off, etc.).", "Debounce 24 h, Alarm Trigger at Alert — these are energy/leak indicators that build a case over days, so the message should reference the baseline used."]}, {"ref": "DG-01", "eq": "Degasser", "fault": "Degasser Fault", "sev": "Warning", "ooh": true, "applies": "Always", "data": "fault point / status", "intent": "Fault active for 15 min. Air in system degrades circulation and corrodes plant.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "fault point"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (fault point) as a Boolean Point.", "Debounce 15 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "DG-02", "eq": "Degasser", "fault": "Not Running to Schedule", "sev": "Alert", "ooh": false, "applies": "Run status", "data": "run status, schedule", "intent": "No run within the expected cycle period.", "pat": "MISSED", "chain": [{"c": "read", "n": "Boolean Point", "l": "run/cycle status"}, {"c": "buf", "n": "Buffer Time", "l": "test period"}, {"c": "array", "n": "Max", "l": ""}, {"c": "comp", "n": "Equals", "l": "0"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the run (or cycle-complete) status as a Boolean Point.", "Buffer Time across the whole expected period (monthly test, weekly pasteurisation, degasser cycle).", "Array Max, then Equals 0 — a max of FALSE over the period means it never happened.", "Alarm Trigger. For pasteurisation, buffering the storage temperature and checking Array Max against the pasteurisation temperature is an even stronger proof than a status bit."]}, {"ref": "SP-01", "eq": "Sump Pump", "fault": "High Level Alarm", "sev": "Critical", "ooh": true, "applies": "Always", "data": "high level float/sensor", "intent": "Active for 2 min. Flood risk — the OOH call-out trigger.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "high level float"}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (high level float) as a Boolean Point.", "Debounce 2 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "SP-02", "eq": "Sump Pump", "fault": "Pump Failed", "sev": "Critical", "ooh": false, "applies": "Pump status available", "data": "pump_cmd, pump_status", "intent": "Commanded / level demand, no proof for 2 min.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind pump_cmd (the command/enable) and pump_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (2 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "SP-03", "eq": "Sump Pump", "fault": "All Pumps Failed", "sev": "Critical", "ooh": false, "applies": "Multi-pump sump", "data": "all pump statuses", "intent": "No pump available with level demand for 2 min.", "pat": "ALLFAIL", "chain": [{"c": "read", "n": "Boolean Array", "l": "all statuses"}, {"c": "comp", "n": "All", "l": "== false"}, {"c": "read", "n": "Boolean Point", "l": "demand"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind every unit's run proof on the circuit into one Boolean Array.", "All block tests the whole array — All equal FALSE means nothing on the circuit is proving.", "And with the demand condition (enable, level demand, CHWS temp rising, etc. per the table).", "Debounce 2 min, Alarm Trigger.", "This is the OOH parent fault: route per the OOH chain, and feed its Not into every child rule on the circuit so the inbox shows one truth, not twelve echoes."]}, {"ref": "SP-04", "eq": "Sump Pump", "fault": "Excessive Cycling", "sev": "Alert", "ooh": false, "applies": "Always", "data": "pump_status", "intent": "Starts per hour above baseline for 24 h. Rising inflow / failing check valve.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind pump_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "SP-05", "eq": "Sump Pump", "fault": "Partial Sump Pump Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Multi-pump sump", "data": "pump statuses", "intent": "One sump pump failed or locked out while the remaining unit(s) carry the load. Service maintained — resilience reduced until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "LD-01", "eq": "Leak Detection", "fault": "Leak Detected", "sev": "Critical", "ooh": true, "applies": "Always", "data": "zone alarm point", "intent": "Zone alarm active — immediate.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "zone alarm point"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (zone alarm point) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "LD-02", "eq": "Leak Detection", "fault": "Panel / Sensor Fault", "sev": "Warning", "ooh": false, "applies": "Always", "data": "panel fault point", "intent": "Fault active for 15 min. Detection integrity.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "panel fault point"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (panel fault point) as a Boolean Point.", "Debounce 15 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "LD-03", "eq": "Leak Detection", "fault": "Zone Isolated Too Long", "sev": "Alert", "ooh": false, "applies": "Isolation visible", "data": "zone isolation status", "intent": "Isolation active > 24 h — typically left after works.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "zone isolation status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "24 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind zone isolation status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 24 h, then Alarm Trigger at Alert."]}, {"ref": "RL-01", "eq": "Refrigerant Leak", "fault": "Refrigerant Leak Detected", "sev": "Critical", "ooh": true, "applies": "Always", "data": "gas sensor / panel alarm", "intent": "Alarm active — immediate. Safety + F-Gas obligation.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "gas sensor"}, {"c": "time", "n": "Debounce", "l": "the persistence in the design intent"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind the alarm/trip point (gas sensor) as a Boolean Point.", "Debounce the persistence in the design intent — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Critical; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "RL-02", "eq": "Refrigerant Leak", "fault": "Detector / Panel Fault", "sev": "Warning", "ooh": false, "applies": "Always", "data": "panel fault point", "intent": "Fault active for 15 min.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "panel fault point"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (panel fault point) as a Boolean Point.", "Debounce 15 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "SC-01", "eq": "Smoke Control", "fault": "Pressurisation / Smoke Fan Failed", "sev": "Critical", "ooh": false, "applies": "Always", "data": "fan_cmd, fan_status", "intent": "Demanded (run or test), no proof within 60 s. Health monitoring via BMS interface — supplements, never replaces, the regulated smoke control system.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "fan_cmd"}, {"c": "read", "n": "Boolean Point", "l": "fan_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "60 s"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind fan_cmd (the command/enable) and fan_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (60 s) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "SC-02", "eq": "Smoke Control", "fault": "System Fault Active", "sev": "Warning", "ooh": false, "applies": "Fault point", "data": "system fault point", "intent": "Fault active for 15 min.", "pat": "MIRROR", "chain": [{"c": "read", "n": "Boolean Point", "l": "system fault point"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the alarm/trip point (system fault point) as a Boolean Point.", "Debounce 15 min — for 'immediate' faults use the shortest debounce your standard allows, just enough to ride through comms jitter.", "Alarm Trigger at Warning; put the panel/HMI reference in the message via String Builder so the responder goes straight to the source fault code.", "If this is a parent fault in the table, fan its output (via Not) into downstream rule gates to suppress the noise underneath it."]}, {"ref": "SC-03", "eq": "Smoke Control", "fault": "Test Run Missed", "sev": "Alert", "ooh": false, "applies": "Run history visible", "data": "run history", "intent": "No test run within the scheduled period.", "pat": "MISSED", "chain": [{"c": "read", "n": "Boolean Point", "l": "run/cycle status"}, {"c": "buf", "n": "Buffer Time", "l": "test period"}, {"c": "array", "n": "Max", "l": ""}, {"c": "comp", "n": "Equals", "l": "0"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the run (or cycle-complete) status as a Boolean Point.", "Buffer Time across the whole expected period (monthly test, weekly pasteurisation, degasser cycle).", "Array Max, then Equals 0 — a max of FALSE over the period means it never happened.", "Alarm Trigger. For pasteurisation, buffering the storage temperature and checking Array Max against the pasteurisation temperature is an even stronger proof than a status bit."]}, {"ref": "HX-01", "eq": "Heat Exchanger (PHX)", "fault": "Delta-T Deviation Across PHX", "sev": "Alert", "ooh": false, "applies": "Both-side temps", "data": "flow/return temps both sides", "intent": "Primary or secondary dT < 60% of design at load for 2 h. Fouling / flow imbalance.", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 2 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "HX-02", "eq": "Heat Exchanger (PHX)", "fault": "Approach Temperature High", "sev": "Alert", "ooh": false, "applies": "Both-side temps", "data": "primary + secondary flow temps", "intent": "Approach > baseline + 2 C for 4 h. Fouling indicator.", "pat": "DT", "chain": [{"c": "read", "n": "Number Point", "l": "temp A"}, {"c": "read", "n": "Number Point", "l": "temp B"}, {"c": "arith", "n": "Difference", "l": "dT / approach"}, {"c": "param", "n": "Number", "l": "design / baseline"}, {"c": "comp", "n": "Greater Than / Less Than", "l": ""}, {"c": "logic", "n": "And", "l": "load gate"}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind the two temperatures and Difference them — this is the live dT (or approach).", "Hold the design value or learned baseline in a Number Parameter; for 'dT < 60% of design', Product the design by 0.6 and Less Than; for 'approach > baseline + 3 C', Sum the baseline with 3 and Greater Than.", "Gate with a meaningful-load condition (run status, valve position or flow) — dT means nothing at zero load.", "Debounce 4 h, Alarm Trigger. Trend the Difference output itself too: the drift is the diagnosis (fouling, charge, bypass) long before the threshold trips."]}, {"ref": "SPMP-01", "eq": "Pumps (Secondary)", "fault": "Secondary Pump Failed", "sev": "Critical", "ooh": false, "applies": "Always", "data": "spump_cmd, spump_status", "intent": "Commanded ON, no proof for 2 min. Loss of a secondary (distribution) pump — falls to standby if fitted, otherwise loss of flow to the served loop.", "pat": "PROOF", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "2 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Drop two Boolean Points and bind spump_cmd (the command/enable) and spump_status (the run proof).", "Wire the proof point into a Not block — output is TRUE when there is no proof.", "And the command with Not(proof): TRUE only when commanded on with nothing proving.", "Debounce the And output for the ramp grace plus persistence (2 min) so a normal start-up ramp never fires the rule.", "Wire into Alarm Trigger, set severity Critical; build the message with a String Builder (asset name + 'commanded with no proof')."]}, {"ref": "SPMP-02", "eq": "Pumps (Secondary)", "fault": "Running in Hand", "sev": "Warning", "ooh": false, "applies": "Always", "data": "spump_cmd, spump_status", "intent": "Commanded OFF >= 5 min, status ON for 30 min. Secondary pump left in hand after works — bypasses dP control and staging.", "pat": "HAND", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_cmd"}, {"c": "logic", "n": "Not", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind spump_cmd (command) and spump_status (status) as Boolean Points.", "Not the command, then Debounce it 5 min — this confirms the BMS has genuinely commanded OFF, not a momentary blip.", "And the debounced Not(command) with the status point: TRUE means it is running with no command.", "Debounce the result 30 min, then Alarm Trigger. The double-debounce (5 min on cause, 30 min on effect) is what separates a hand override from a stop sequence still coasting down."]}, {"ref": "SPMP-03", "eq": "Pumps (Secondary)", "fault": "Short Cycling", "sev": "Warning", "ooh": false, "applies": "Always", "data": "spump_status", "intent": "> 6 starts per hour for 2 h. On a staged secondary set this usually means a staging deadband that is too tight or a dP setpoint fighting the valves.", "pat": "CYCLE", "chain": [{"c": "read", "n": "Boolean Point", "l": "pump_status"}, {"c": "time", "n": "Audit", "l": "changes/h"}, {"c": "arith", "n": "Quotient", "l": "÷2"}, {"c": "comp", "n": "Greater Than", "l": "starts limit"}, {"c": "time", "n": "Debounce", "l": "2 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind spump_status as a Boolean Point.", "Add an Audit block over a rolling 60-minute window — it reports how many times the value changed. Each start+stop is two changes, so Quotient by 2 gives starts per hour.", "Greater Than the starts limit from the design intent, then Debounce 2 h so it must persist for two consecutive hours.", "Alarm Trigger with the severity. If your KODE build's Audit doesn't expose a change count, fall back to Buffer Time (60 min) → Delta → inspect transitions — validate either route against trend data before enabling."]}, {"ref": "SPMP-04", "eq": "Pumps (Secondary)", "fault": "No Flow Evidence While Running", "sev": "Warning", "ooh": false, "applies": "dP or flow sensor", "data": "spump_status, dP/flow", "intent": "Running with dP or flow near zero for 15 min (deadhead, closed isolation, coupling failure) — distribution not actually circulating.", "pat": "THRESH", "chain": [{"c": "read", "n": "Number Point", "l": "status"}, {"c": "comp", "n": "Greater Than / Less Than", "l": "limit"}, {"c": "logic", "n": "And", "l": "gates"}, {"c": "time", "n": "Debounce", "l": "15 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind status as a Number Point (Boolean Point if it's a state).", "Compare against the limit from the design intent with Greater Than or Less Than; hold the limit in a Number Parameter so it can be tuned per asset.", "And in the gates the table implies — run status, Time Window, season flag, OAT condition — so the rule only judges the plant when the comparison is fair.", "Debounce 15 min, then Alarm Trigger at Warning."]}, {"ref": "SPMP-05", "eq": "Pumps (Secondary)", "fault": "Duty/Standby Not Rotating", "sev": "Alert", "ooh": false, "applies": "Duty/standby set", "data": "all secondary pump statuses", "intent": "Same secondary pump leading beyond the rotation period — changeover failure hides a dormant standby fault until the duty pump drops.", "pat": "ROTATE", "chain": [{"c": "read", "n": "Boolean Point", "l": "duty A leading"}, {"c": "buf", "n": "Buffer Time", "l": "rotation period"}, {"c": "array", "n": "Min", "l": ""}, {"c": "comp", "n": "Equals", "l": "1"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind a boolean that is TRUE while pump A is the lead (duty status or derived from the pair of run proofs).", "Buffer Time across the full rotation period (e.g. 7 days).", "Array Min, then Equals 1 — if the minimum over the whole window is TRUE, A never handed over.", "Alarm Trigger at Alert. The real risk is the silent one: a standby that never runs is a standby you've never tested."]}, {"ref": "SPMP-06", "eq": "Pumps (Secondary)", "fault": "All Secondary Pumps on Circuit Failed", "sev": "Critical", "ooh": true, "applies": "Duty/standby set", "data": "all secondary pump statuses on circuit", "intent": "No secondary pump proving on a distribution circuit with demand for 5 min. Circuit-level parent fault — total loss of flow to the served loop (LTHW/CHW distribution). The OOH call-out trigger for the secondary side.", "pat": "ALLFAIL", "chain": [{"c": "read", "n": "Boolean Array", "l": "all statuses"}, {"c": "comp", "n": "All", "l": "== false"}, {"c": "read", "n": "Boolean Point", "l": "demand"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "5 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Critical"}], "steps": ["Bind every unit's run proof on the circuit into one Boolean Array.", "All block tests the whole array — All equal FALSE means nothing on the circuit is proving.", "And with the demand condition (enable, level demand, CHWS temp rising, etc. per the table).", "Debounce 5 min, Alarm Trigger.", "This is the OOH parent fault: route per the OOH chain, and feed its Not into every child rule on the circuit so the inbox shows one truth, not twelve echoes."]}, {"ref": "SPMP-07", "eq": "Pumps (Secondary)", "fault": "Partial Pump Failure (Redundancy Reduced)", "sev": "Warning", "ooh": false, "applies": "Duty/standby set", "data": "secondary pump statuses", "intent": "Standby carrying duty after a secondary pump failure. Distribution maintained; resilience lost until repaired.", "pat": "PARTIAL", "chain": [{"c": "read", "n": "Boolean Array", "l": "fault/lockout states"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "read", "n": "Boolean Array", "l": "run proofs"}, {"c": "array", "n": "Sum", "l": ""}, {"c": "comp", "n": "Greater Than", "l": "0"}, {"c": "logic", "n": "And", "l": ""}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Two Boolean Arrays: one of fault/lockout states, one of run proofs across the set.", "Array Sum each (TRUE counts as 1). Greater Than 0 on faults = at least one unit down; Greater Than 0 on proofs = service still being carried.", "And the two: failed-but-covered, the definition of redundancy consumed.", "Debounce per the table, Alarm Trigger at Warning. The message should say service is maintained — this drives a planned repair, not a call-out — and the matching All-Failed rule covers the escalation."]}, {"ref": "SPMP-08", "eq": "Pumps (Secondary)", "fault": "Pressure Not Achieved at Full Speed", "sev": "Warning", "ooh": false, "applies": "VSD + dP sensor", "data": "speed, dP, dP_sp", "intent": "Speed >= 95%, dP < setpoint − tolerance for 30 min. The secondary set is at capacity and still under its differential-pressure target — undersized, blocked, or too many open branches.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the output (valve / speed / damper) as a Number Point and Greater Than 94.9 — the asset is giving everything it has.", "Bind measurement and setpoint, Difference them in the direction of failure (SP − meas for heating/flow shortfall, meas − SP for cooling overshoot), and Greater Than the tolerance Parameter.", "And both, plus the run status, plus a Time Window occupied gate where the table says 'occupied'.", "Debounce 30 min, Alarm Trigger. At full output and still missing setpoint there is no control fix — this is capacity, flow or fouling, which is why it routes as a real fault."]}, {"ref": "SPMP-09", "eq": "Pumps (Secondary)", "fault": "Speed Saturated (Running at Max)", "sev": "Alert", "ooh": false, "applies": "VSD", "data": "speed", "intent": ">= 95% for 4 h. Lead indicator on the secondary set — sizing, dP setpoint or valve-authority issue building toward a pressure-not-achieved fault.", "pat": "SAT", "chain": [{"c": "read", "n": "Number Point", "l": "speed"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Bind speed, Greater Than 94.9.", "And with the occupied Time Window where the table says occupied.", "Debounce 4 h — saturation is only meaningful when sustained.", "Alarm Trigger at Alert: this is a sizing / setpoint lead indicator that feeds engineering review, not a call-out."]}, {"ref": "SPMP-10", "eq": "Pumps (Secondary)", "fault": "Running at Minimum Speed", "sev": "Alert", "ooh": false, "applies": "VSD", "data": "speed, dP, dP_sp", "intent": "Speed pinned at the minimum limit with demand present for 4 h. Oversized secondary pump, dP setpoint set too low, or two-port valves barely modulating — wasted energy and poor authority.", "pat": "SAT", "chain": [{"c": "read", "n": "Number Point", "l": "speed"}, {"c": "comp", "n": "Less Than", "l": "≤ min%"}, {"c": "sched", "n": "Time Window", "l": "occupied"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "4 h"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Read the secondary pump speed feedback (%).", "Compare with a Less Than block against the minimum-speed parameter (e.g. ≤ its low limit + a small margin).", "Gate with a Time Window / demand flag so it only evaluates while the loop is actually calling for flow.", "Debounce the result for 4 h so brief low-demand dips never fire.", "Wire into Alarm Trigger at Alert; message names the pump and notes 'pinned at minimum speed — check sizing / dP setpoint'."]}, {"ref": "SPMP-11", "eq": "Pumps (Secondary)", "fault": "dP Control Sensor Flatlined", "sev": "Warning", "ooh": false, "applies": "dP control sensor", "data": "dP control sensor", "intent": "The differential-pressure control sensor shows no change beyond deadband for 4 h while the set is running. A stuck dP sensor drives the whole secondary set open-loop — suppress dependent speed/pressure alerts while this is active.", "pat": "FLAT", "chain": [{"c": "read", "n": "Number Point", "l": "each bound analog"}, {"c": "buf", "n": "Buffer Time", "l": "4 h"}, {"c": "array", "n": "Max", "l": ""}, {"c": "array", "n": "Min", "l": ""}, {"c": "arith", "n": "Difference", "l": "range"}, {"c": "comp", "n": "Less Than", "l": "deadband"}, {"c": "logic", "n": "And", "l": "running gate"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Warning"}], "steps": ["Bind the analog (each bound analog) as a Number Point and feed it into Buffer Time set to the flatline window (4 h).", "Take Array Max and Array Min of the buffer, then Difference — this is the total range the sensor moved in the window.", "Less Than a Number Parameter holding the deadband (e.g. 0.2 C). Parameters keep the threshold tunable without rewiring.", "And with the plant running status — a sensor is allowed to be flat when the plant is off.", "Alarm Trigger. Also route this output through Not into rules that consume this sensor, so a dead sensor suppresses the alerts it would otherwise pollute."]}, {"ref": "SPMP-12", "eq": "Pumps (Secondary)", "fault": "Staging Not Responding to Demand", "sev": "Alert", "ooh": false, "applies": "Multi-pump VSD set", "data": "speed, dP, dP_sp, pump count", "intent": "Lead pump at full speed with dP still under target for a sustained period and no additional pump staged in (or the reverse: pumps not shedding at low demand). Staging control not tracking the load.", "pat": "NOSP", "chain": [{"c": "read", "n": "Number Point", "l": "output %"}, {"c": "comp", "n": "Greater Than", "l": "≥95%"}, {"c": "arith", "n": "Difference", "l": "meas−SP"}, {"c": "comp", "n": "Greater Than", "l": "tolerance"}, {"c": "logic", "n": "And", "l": ""}, {"c": "time", "n": "Debounce", "l": "30 min"}, {"c": "alarm", "n": "Alarm Trigger", "l": "Alert"}], "steps": ["Read lead pump speed, measured dP and dP setpoint, and the count of running secondary pumps.", "Detect the 'should stage up' condition: speed ≥ 95% AND dP < setpoint − tolerance (reuse the pressure-not-achieved gate).", "Compare running-pump count against the expected count for that condition with an Equals / Less Than block.", "Debounce for a stage-timer period (e.g. 15–30 min) so normal staging delays don't fire.", "Wire into Alarm Trigger at Alert; message names the circuit and notes 'demand unmet, additional pump not staged'."]}]};
const CAT = {
 read:{c:'var(--c-read)',n:'Read'}, param:{c:'var(--c-param)',n:'Parameters'},
 arith:{c:'var(--c-arith)',n:'Arithmetical'}, array:{c:'var(--c-array)',n:'Arrays'},
 logic:{c:'var(--c-logic)',n:'Logical'}, comp:{c:'var(--c-comp)',n:'Comparison'},
 time:{c:'var(--c-time)',n:'Timing'}, buf:{c:'var(--c-buf)',n:'Buffering'},
 sched:{c:'var(--c-sched)',n:'Schedule'}, alarm:{c:'var(--c-alarm)',n:'Alarming'},
 const:{c:'var(--c-const)',n:'Constants'}, switch:{c:'var(--c-switch)',n:'Switches'}
};
const CATHEX = {read:'#2D9D8F',param:'#7C5CD6',arith:'#E08A1E',array:'#D65C8B',logic:'#4A7DD6',comp:'#3E9D5C',time:'#C99A2E',buf:'#C77B3A',sched:'#5C6BD6',alarm:'#D65C5C',const:'#8a8a92',switch:'#4A9DB8'};
const PM = {
PROOF:{use:"Any asset with a command/enable and a separate run proof: fans, pumps, chillers firing, generator starts, ATS transfers.",think:"The command says what the BMS wants; the proof says what physics delivered. The whole pattern is And(command, Not(proof)) — the only craft is the Debounce, which must outlast the honest start-up ramp so a soft-starting fan never looks like a failure."},
HAND:{use:"The mirror image of Command vs Proof — running when nothing commanded it. Catches hand/off/auto switches and overrides left behind after works.",think:"Two debounces, deliberately: a short one proves the OFF command is real and settled, the long one proves the unit genuinely kept running. Manual operation silently bypasses frost protection, scheduling and interlocks — the rule exists to find what engineers forgot."},
CYCLE:{use:"Compressors, boilers, pumps and booster sets that start far too often — control instability, failed accumulators, deadband problems.",think:"Counting events, not states. Use the Audit block's change count over a rolling hour (starts = changes ÷ 2). The two-hour Debounce stops one busy hour of legitimate staging from raising a fault."},
FLAT:{use:"Every bound analog. A dead sensor silently breaks every rule that consumes it.",think:"Buffer the value for the window, then Max − Min of the buffer is the total range moved. A live sensor wiggles; a flat one doesn't. Gate with plant running — a still sensor on a stopped plant is innocent. Always reuse the output to suppress the rules that depend on the point."},
PLAUS:{use:"Plausibility bands on analogs (SAT −5 to 60 C) and policy bands on setpoints (19–24 C).",think:"Two comparisons and an Or — value escaped either side of the band. Hold both limits in Parameters. Like flatline, the real value is suppression: a sensor reading −127 should silence the rules it feeds, not feed them garbage."},
SCHEDRUN:{use:"Anything running when the schedule, season flag or occupancy says it shouldn't: AHUs overnight, chillers in winter, VAV airflow when unoccupied.",think:"Time Window holds the truth about when the asset is allowed to run, including the after-hours allowance. Not(window) And status, debounced past legitimate overruns and purge cycles. Pure energy money."},
SCHEDSTART:{use:"Scheduled assets that should have started and didn't — the occupied morning with no air.",think:"Different failure surface from Command vs Proof: this catches a broken schedule or enable chain where no command was ever issued. Window TRUE, proof FALSE, debounced by the allowed start grace."},
RUNTIME:{use:"Plant running continuously beyond its design pattern — 24 h fans, boosters that never rest overnight.",think:"A single Debounce is secretly a duration meter: its output only goes TRUE after the input has been TRUE continuously for the whole setting. Gate out assets genuinely designated 24/7 with a Boolean Parameter."},
PASS:{use:"Heating/cooling coil valves and reheat valves letting energy through while commanded shut.",think:"The valve claims shut (< 2%), yet air leaving the coil is warmer (or cooler) than air entering by more than the threshold — with the fan proving, so the temperatures mean something. Watch for solar gain on duct sensors; validate on early-morning trends."},
HUNT:{use:"Control loops fighting themselves — valve or damper commands reversing many times an hour.",think:"Buffer the command, Delta it into step-changes, and take the Std Deviation: near zero for calm control, large for a hunting loop. A tuning indicator for engineering review — never dispatch."},
NOSP:{use:"The 'trying its hardest and still failing' family: valve at 95% but SAT short, fan at 95% but static short, reheat saturated but zone cold.",think:"At full output there is no control fix left — it's capacity, flow or fouling. Two conditions: output saturated, error beyond tolerance (mind the Difference direction), plus occupied/running gates so the judgment is fair."},
SIMUL:{use:"4-pipe FCUs and AHUs with both coils — simultaneous heating and cooling.",think:"Both valves above 10% at once is paying to fight yourself. Allow the start-up grace the table gives before judging, since sequences legitimately overlap briefly after a morning start."},
ECON:{use:"Economiser faults: free cooling not used, economising when outside air is hostile, minimum fresh air not held, night purge missed.",think:"All four are the same skeleton — compare OAT against RAT with Difference + comparisons, compare the damper against a limit, And with the demand/occupancy gate. Note the enthalpy caveat where humidity sensors exist."},
RESP:{use:"Dampers, valves and actuators that ignore their command — the command sweeps, the measured effect doesn't move.",think:"Buffer both signals, take each one's Max − Min span over the window: command span large, measured span tiny = stuck. This is the buffered cousin of Command vs Proof for analog actuators."},
SAT:{use:"VFDs and pumps pinned at maximum for hours — the system asking for more than the asset has.",think:"Not a failure today; a sizing, setpoint or valve-authority problem that will become one. Long debounce, Alert severity, engineering review."},
TRACK:{use:"Drives with both a speed command and a speed feedback.",think:"Difference, Absolute, threshold. Direction doesn't matter — a drive 15% off its command in either direction isn't doing what it's told."},
THRESH:{use:"The general-purpose shape: any limit breach that only counts under conditions — pressures, levels, temperatures, CO2, fuel, filter dP.",think:"The block math is trivial; the craft is the gates. Every gate the design intent implies (running, occupied, OAT condition, season) goes into the And — a threshold without its gates is a false-positive machine."},
MIRROR:{use:"Hard alarm and trip points already decided by the equipment: lockouts, panel faults, leak zones, breaker trips, frost stats.",think:"The equipment did the detection; we do the routing. Minimal debounce to ride comms jitter, a message that points at the source fault code, and — where the table marks it a parent — suppression fanned into everything downstream."},
ALLFAIL:{use:"The plant-level parent faults: all chillers down, all pumps on a circuit down, booster set unavailable. The OOH call-out triggers.",think:"Bind every proof into a Boolean Array and let All test the lot — all FALSE with demand present is total loss of service. One alarm that matters, with its Not gated into every child rule so the inbox shows one truth instead of twelve echoes."},
PARTIAL:{use:"Redundancy-reduced states: one unit of a set failed while the rest carry the load.",think:"Two array Sums — faults > 0 and proofs > 0 — And'd together: failed but covered. Warning severity and a message that says service is maintained, because this drives a planned repair, not a call-out. The matching All-Failed rule owns the escalation."},
ROTATE:{use:"Duty/standby pairs whose changeover has quietly stopped working.",think:"Buffer 'A is leading' across the whole rotation period; Array Min equal TRUE means A never handed over. The risk is the silent one — a standby that never runs is a standby that's never been tested."},
COMMS:{use:"Controllers offline, panel interfaces dark, meters not reporting. Detection integrity itself.",think:"KODE's Device Status and Connector Status blocks exist for exactly this. The output is the master suppression gate for the whole device: when we're blind, downstream rules stay silent rather than lying."},
STALE:{use:"Device-level data freeze — comms up, values dead.",think:"Run the flatline pattern on two or three analogs that must move when plant runs, then And the flat-flags together with the running status. Every point frozen at once means the device, not a sensor."},
BASE:{use:"Energy and leak indicators judged against a learned baseline: out-of-hours baseload, demand spikes, make-up water, gas with no heat demand.",think:"Baseline in a Parameter (reviewed seasonally), allowance applied with Product, gated by the Time Window the table scopes. These build a case over days — the alarm text should cite the baseline used."},
DT:{use:"Thermodynamic health: evaporator/condenser approach, boiler and PHX delta-T, return-air drift, district network dT penalties.",think:"Difference is the whole instrument. Compare against a fraction of design (Product × 0.6) or a baseline plus margin (Sum + 3), and always gate on meaningful load — dT at zero flow is noise. Trend the Difference itself: the drift is the diagnosis."},
MISSED:{use:"Things that must happen and didn't: generator monthly test, pasteurisation cycle, degasser run.",think:"Buffer the status across the whole expected period; Array Max still FALSE means it never happened. For pasteurisation, buffering the storage temperature and checking its Max against the pasteurisation temperature is stronger proof than a status bit."},
MODE:{use:"Mode switches left wrong: generator or ATS not in auto, breakers in local.",think:"Enum Point, Equals the required state (or In for several acceptable states), Not, debounce long enough for legitimate local work. Critical on standby power for a reason — not-in-auto means it will not respond to a mains failure."},
COUNT:{use:"Too many of a state at once: excess chillers or boilers staged at low load, operator overrides piling up.",think:"Boolean Array → Sum counts the TRUEs; compare against N in a Parameter; And in the context gate (combined load, time of day) that makes the count meaningful."},
IMBAL:{use:"Metering integrity — submeters drifting from the main.",think:"Sum the submeter array, compare to the main as a percentage via Quotient, judge over 24 h of buffered drift so one odd interval can't fire it. Every energy rule above relies on this one being healthy."}
};
const GOLD = [
 ["G1","<b>Every threshold lives in a Parameter.</b> Numbers wired straight into comparisons can't be tuned, audited or read by the next engineer. Parameters make the rule's assumptions visible and adjustable without rewiring."],
 ["G2","<b>Debounce is not optional.</b> Every alarm path ends Debounce → Alarm Trigger. The persistence in the design intent is the contract — shorter and you generate noise, longer and you miss the window the severity promises."],
 ["G3","<b>Gate before you judge.</b> A rule may only assess the plant when the comparison is fair: running status, occupancy Time Window, season flag, OAT condition. Most false positives are a missing gate, not a wrong threshold."],
 ["G4","<b>Parents suppress children.</b> When a parent fault is active (device offline, supply fan failed, all chillers down), its Not gates the And of every downstream rule. One truth in the inbox, not twelve echoes."],
 ["G5","<b>Dead sensors silence their rules.</b> Flatline and implausible outputs feed (via Not) into every rule that consumes that point. A rule reasoning on garbage data is worse than no rule."],
 ["G6","<b>Name like you'll be woken by it.</b> Alarm messages built with String Builder carry the asset, the condition in plain words, and where relevant the panel/HMI reference — written for the person responding at 03:00."],
 ["G7","<b>Built is not Validated.</b> A recipe from this playbook gets a rule to Built. It earns Validated only after behaving correctly against real trend data — including a period where you confirm it stays quiet on healthy plant."],
 ["G8","<b>Folders keep the canvas legible.</b> Group each asset's rules in a Folder named to the Register convention, so the canvas reads like the Register and review takes minutes, not afternoons."]
];
const PALETTE = [
 {cat:'read',blocks:[
  ["String Point","Binds a live text datapoint from the BMS.","Rare in FDD — mode descriptions, status strings."],
  ["Number Point","Binds a live analog value — temperatures, valve %, pressures, kW.","The workhorse input of almost every rule."],
  ["Boolean Point","Binds a live digital state — commands, run proofs, trips, alarms.","Command-vs-proof, hand detection, alarm mirrors."],
  ["Enum Point","Binds a multi-state point — Hand/Off/Auto switches, mode selectors.","Wrong-mode rules (generator/ATS not in auto)."],
  ["String Array","Binds several text points as one array.","Seldom needed in this library."],
  ["Number Array","Binds several analogs as one array.","Submeter sums, zone-average temperatures."],
  ["Boolean Array","Binds several digitals as one array.","Redundancy rules: all proofs on a circuit, override counts."],
  ["Enum Array","Binds several enum points as one array.","Multi-unit mode checks."]]},
 {cat:'param',blocks:[
  ["Number","A tunable numeric constant exposed as a setting.","Holds every threshold, deadband, limit and baseline — Golden Rule G1."],
  ["Boolean","A tunable true/false setting.","Per-asset flags like 'designated 24/7'."],
  ["String","A tunable text setting.","Asset names and references fed into messages."]]},
 {cat:'const',blocks:[
  ["Result","Publishes a computed value as a named output.","Expose derived values (live ΔT, starts/hour) for trending."],
  ["Status","Publishes a computed state as a named status.","Surface intermediate truths like 'in hand' for reuse."],
  ["String Builder","Assembles text from values and fragments.","Builds alarm messages: asset + condition + reference."],
  ["Enum Builder","Defines an enum constant for comparisons.","Reference states like 'Auto' for Equals/In checks."]]},
 {cat:'arith',blocks:[
  ["Absolute","Magnitude of a value, sign removed.","Command/feedback mismatch — direction doesn't matter."],
  ["Sum","Adds inputs.","Baseline + margin for approach thresholds."],
  ["Difference","Subtracts one input from another.","The ΔT instrument — dT, approach, error from setpoint."],
  ["Product","Multiplies inputs.","Baseline × 1.2 allowances, design dT × 0.6 fractions."],
  ["Quotient","Divides one input by another.","Percentage drift; Audit changes ÷ 2 = starts."],
  ["Mean","Average of inputs.","Smoothing paired sensors."],
  ["Max","Larger of inputs.","Worst-of-two comparisons."],
  ["Min","Smaller of inputs.","Best-of-two comparisons."],
  ["Round","Rounds a value.","Tidy values for messages."],
  ["Modulo","Remainder after division.","Rarely needed here."],
  ["Power","Raises to a power.","Rarely needed here."],
  ["Square Root","Root of a value.","Rarely needed here."]]},
 {cat:'array',blocks:[
  ["Delta","Step-to-step changes through a buffer.","Hunting detection; transition analysis."],
  ["Length","Number of elements.","Sanity checks on array binds."],
  ["Max","Largest element.","Range checks; 'did it ever run' (Max of a buffered boolean)."],
  ["Mean","Average element.","Zone-average temperature for RAT drift."],
  ["Min","Smallest element.","Range checks; 'never handed over' (Min of duty status)."],
  ["Sort","Orders the array.","Percentile-style checks."],
  ["Std Deviation","Spread of the array.","Oscillation index on buffered deltas."],
  ["Sum","Adds all elements (TRUE counts as 1).","Counting: pumps proving, overrides active, submeter totals."],
  ["Variance","Squared spread.","Alternative oscillation index."]]},
 {cat:'logic',blocks:[
  ["Or","TRUE if any input is TRUE.","Either side of a plausibility band breached."],
  ["Not","Inverts a boolean.","No-proof, unoccupied, suppression gates."],
  ["And","TRUE only if all inputs are TRUE.","Where conditions meet gates — the heart of every rule."],
  ["Merge","Combines signals into one stream.","Funnel parallel branches to one alarm path."]]},
 {cat:'switch',blocks:[
  ["Numeric Switch","Routes one of several numbers by a selector.","Season-dependent thresholds."],
  ["Boolean Switch","Routes one of several booleans.","Mode-dependent gating."],
  ["String Switch","Routes one of several strings.","Mode-dependent message text."]]},
 {cat:'comp',blocks:[
  ["Greater Than","TRUE when A &gt; B.","Above-limit checks; saturated outputs."],
  ["Less Than","TRUE when A &lt; B.","Below-limit checks; closed-valve, deadband tests."],
  ["Equals","TRUE when A = B.","Mode checks; 'never ran' on buffered Max."],
  ["In","TRUE when the value is in a set.","Several acceptable modes (Remote or Auto)."],
  ["All","Tests every element of an array against a value.","All proofs FALSE → total circuit failure."]]},
 {cat:'time',blocks:[
  ["Debounce","Output changes only after the input holds for the set time.","Persistence on every rule; doubles as a continuous-runtime meter."],
  ["Audit","Tracks changes of a value over a window.","Change counting for short-cycling (verify the count output on your KODE build)."]]},
 {cat:'buf',blocks:[
  ["Buffer Time","Rolling window of values over a duration.","Flatline ranges, hunting analysis, missed-event windows."],
  ["Buffer Count","Rolling window of the last N values.","Sample-based smoothing where time isn't the right axis."]]},
 {cat:'sched',blocks:[
  ["Time Window","TRUE inside a defined schedule window.","Occupancy gates; out-of-hours scoping for energy rules."]]},
 {cat:'alarm',blocks:[
  ["Alarm Trigger","Raises the alarm with severity and message.","The terminus of every rule in this library."],
  ["Device Status","Health of a bound device/controller.","Device-offline parent faults and master suppression."],
  ["Connector Status","Health of an integration feed.","Panel interfaces, meter gateways, district-energy feeds."]]}
];
/* plain-language teaching layer (knowledge base) */
const PAT2 = {
PROOF:{catch:"You asked a fan, pump or chiller to run — and nothing came back to prove it actually did.",why:"If a unit silently fails to start, comfort or safety quietly disappears until someone notices. This catches it in minutes.",idea:"Compare the command (‘I want it on’) with the run proof (‘it really is on’). Commanded on but not proving = fault.",watch:"Give it a short wait so a normal start-up ramp doesn’t look like a failure."},
HAND:{catch:"Something is running that nobody asked to run — usually a switch left in ‘hand’.",why:"Manual running bypasses schedules, frost protection and interlocks. It wastes energy and hides other faults.",idea:"If the command says OFF but the unit is still proving ON, flag it.",watch:"Wait long enough to be sure it isn’t just coasting to a stop after a normal switch-off."},
CYCLE:{catch:"A pump, compressor or boiler that starts far too often.",why:"Short-cycling wears equipment out fast and points to a control or sizing problem.",idea:"Count how many times it starts in an hour. Too many, for long enough, is a fault.",watch:"One busy hour of normal staging is fine — only flag it when it keeps happening."},
FLAT:{catch:"A sensor whose reading never moves — it’s probably dead or stuck.",why:"Every rule that relies on that sensor is now guessing. A dead sensor quietly poisons your data.",idea:"Watch the value over a few hours; if it never moves while the plant runs, it’s flatlined.",watch:"A still sensor on a stopped plant is normal — only judge it when things should be moving."},
PLAUS:{catch:"A reading that can’t be real — like a temperature of -127°C — or a setpoint outside policy.",why:"Impossible values mean a faulty sensor or a bad setpoint, and they break everything downstream.",idea:"Set a sensible range. If the value falls outside it, flag it.",watch:"Use it to silence the rules that depend on a bad sensor, not just to raise an alert."},
SCHEDRUN:{catch:"Plant running when the schedule says it should be off.",why:"Out-of-hours running is pure wasted energy and cost.",idea:"Compare the run status against the occupancy schedule. Running when it shouldn’t be, for long enough, is a fault.",watch:"Allow for normal overruns and purge cycles before flagging."},
SCHEDSTART:{catch:"The schedule said start, the morning came, and nothing turned on.",why:"Occupants arrive to no heating, cooling or fresh air.",idea:"If the schedule says it should be running but there’s no proof, flag it.",watch:"Give it the normal start-up grace before declaring a no-show."},
RUNTIME:{catch:"Plant that’s been running non-stop far longer than it should.",why:"Continuous running often means a stuck command, or a unit that never gets to rest.",idea:"Measure how long it’s run without stopping; beyond the limit, flag it.",watch:"Exclude anything genuinely meant to run 24/7."},
PASS:{catch:"A valve that’s shut on paper but still letting heating or cooling through.",why:"A passing valve wastes energy constantly and is invisible without this check.",idea:"Valve commanded shut, but the temperature still changes across the coil — that’s leakage.",watch:"Sunlight on a duct sensor can fake this; sanity-check against early-morning trends."},
HUNT:{catch:"A control loop fighting itself — a valve or damper swinging back and forth.",why:"Hunting wears actuators out and means the loop is badly tuned.",idea:"Watch how much the command jitters; lots of rapid reversals is hunting.",watch:"This is one for the engineers to retune — not a call-out."},
NOSP:{catch:"The unit is trying as hard as it can and still can’t hit its setpoint.",why:"At full output with no result, it’s capacity, flow or fouling — a real problem, not a tuning niggle.",idea:"Output pinned near 100%, the measurement still off target for long enough.",watch:"Only judge it when occupied or running, so the comparison is fair."},
SIMUL:{catch:"Heating and cooling running at the same time on the same unit.",why:"You’re paying to heat and cool the same air — pure waste.",idea:"Both the heating and cooling valves open together, for long enough.",watch:"Allow a brief overlap just after start-up before flagging."},
ECON:{catch:"Free cooling from outside air being used wrong — or not used when it should be.",why:"Getting this wrong means running chillers when the weather would do the job for free.",idea:"Compare outside vs return air, and the damper position, against what the strategy expects.",watch:"On humid days, factor in moisture, not just temperature."},
RESP:{catch:"A damper or valve that’s told to move, but nothing actually changes.",why:"A stuck actuator means the unit can’t control itself, even though the BMS thinks it can.",idea:"The command sweeps over a big range but the measured effect barely moves — it’s stuck.",watch:"It’s the analogue cousin of ‘commanded but no proof’."},
SAT:{catch:"A fan or pump pinned at full speed for hours.",why:"Not broken today, but a sign of a sizing or setpoint problem that will become one.",idea:"Output at maximum, sustained for hours while occupied.",watch:"Route to engineering review, not an out-of-hours call."},
TRACK:{catch:"A drive that isn’t running at the speed it was told to.",why:"Command and feedback drifting apart means the drive isn’t doing its job.",idea:"Compare commanded speed with actual speed; a big gap is a fault.",watch:"Ignore it when the drive is parked."},
THRESH:{catch:"A simple limit being broken — a pressure, level, temperature or CO₂ going out of range.",why:"It’s the most common rule shape, covering everything from low water pressure to high CO₂.",idea:"Compare the value against a limit, but only when conditions make the comparison fair.",watch:"The skill is the gates — most false alarms come from a missing ‘only when running/occupied’ condition."},
MIRROR:{catch:"A hard alarm the equipment has already decided — a lockout, trip, leak or frost stat.",why:"The kit did the detecting; we just need to surface it clearly to the right people.",idea:"Read the alarm point, wait a moment to ride out noise, and raise it.",watch:"Point the message at the source fault code so the responder goes straight there."},
ALLFAIL:{catch:"Everything on a circuit is down — all chillers, all pumps, the whole booster set.",why:"This is the big one: total loss of service, and usually the out-of-hours call-out.",idea:"If nothing on the circuit is proving while there’s demand, raise one clear alarm.",watch:"Let it silence the child alarms underneath, so the inbox shows one truth not twelve."},
PARTIAL:{catch:"One unit of a set has failed, but the others are covering — for now.",why:"Service is fine, but you’ve used up your safety net. It needs a planned repair before the next failure.",idea:"At least one unit faulted, while at least one is still carrying the load.",watch:"Keep it a Warning — this is a planned job, not a 3am call."},
ROTATE:{catch:"A duty/standby pair where the same pump always leads and the standby never runs.",why:"A standby that never runs is one you’ve never tested — it may fail when you finally need it.",idea:"If one unit leads for longer than the rotation period, the changeover has stopped working.",watch:"The danger is silent, which is exactly why it’s worth a rule."},
COMMS:{catch:"A controller, panel or meter that’s gone quiet — no data coming in.",why:"When you’re blind to a device, every rule on it is guessing. Detection integrity starts here.",idea:"Use the built-in device/connector status; offline for long enough = flag it.",watch:"Let it silence everything downstream — better quiet than lying."},
STALE:{catch:"Comms are fine but the data is frozen — every value stuck.",why:"Different from offline: the device looks connected, but its readings are dead.",idea:"If several points that should move are all flat while the plant runs, the device has frozen.",watch:"It’s the flatline check, applied to a whole device at once."},
BASE:{catch:"Energy or water use that’s drifted well above what’s normal.",why:"These build the case for leaks, waste and out-of-hours overconsumption over days.",idea:"Compare usage against a learned baseline plus an allowance, during the relevant period.",watch:"Quote the baseline in the message — and review the baseline each season."},
DT:{catch:"Heat transfer going wrong — a temperature difference that’s drifted from design.",why:"Approach and delta-T tell you about fouling, low charge or poor flow long before a hard failure.",idea:"Take the difference between two temperatures and compare it to design, while there’s real load.",watch:"Delta-T means nothing at zero load — always gate on load."},
MISSED:{catch:"Something that should have happened on schedule didn’t — a generator test, a pasteurisation cycle.",why:"These are compliance and safety routines; a missed one is a real gap.",idea:"Look back over the whole expected period; if it never ran, flag it.",watch:"For pasteurisation, checking the temperature actually reached is stronger than a status bit."},
MODE:{catch:"A switch left in the wrong position — a generator or breaker not in Auto.",why:"Not in Auto means it won’t respond when it’s needed, like during a mains failure.",idea:"Check the mode against the state it should be in; flag if it’s wrong for too long.",watch:"Give engineers time to finish legitimate local work before flagging."},
COUNT:{catch:"Too many of something at once — extra chillers staged, or overrides piling up.",why:"Over-staging wastes energy; too many overrides means the system isn’t really in auto.",idea:"Count how many are in a given state and compare to a sensible limit.",watch:"Add the context — counting only matters under the right conditions (e.g. low load)."},
IMBAL:{catch:"Submeters that don’t add up to the main meter.",why:"If your metering doesn’t reconcile, every energy figure above it is suspect.",idea:"Add up the submeters, compare to the main, and flag a big percentage gap.",watch:"Judge it over a day so one odd reading can’t trip it."}
};
const BLKINFO = {
"Boolean Point":"Bring in an on/off signal — a command, a run proof, a trip.",
"Number Point":"Bring in a live number — a temperature, a valve %, a pressure.",
"Enum Point":"Bring in a mode or position — Hand/Off/Auto, Open/Closed.",
"Boolean Array":"Bring in a whole group of on/off signals together — e.g. every pump’s run proof.",
"Number Array":"Bring in a group of numbers together — e.g. all the submeters.",
"String Point":"Bring in a piece of text from the BMS.",
"String Array":"Bring in several text points together.",
"Enum Array":"Bring in several mode/position points together.",
"Number":"Set a tunable limit you can adjust later without rewiring.",
"Boolean":"Set a tunable yes/no option — e.g. ‘this unit runs 24/7’.",
"String":"Set a tunable piece of text — e.g. the asset name for the message.",
"Difference":"Work out the gap between two values.",
"Absolute":"Take the size of the gap, ignoring whether it’s plus or minus.",
"Sum":"Add values together.",
"Product":"Multiply — e.g. baseline × an allowance.",
"Quotient":"Divide — e.g. to turn a count into a rate, or into a percentage.",
"Max":"Find the highest value over the window.",
"Min":"Find the lowest value over the window.",
"Delta":"Turn the readings into step-by-step changes.",
"Std Deviation":"Measure how jumpy or steady the signal is.",
"Mean":"Take the average over the window.",
"All":"Check whether the whole group meets the condition at once.",
"Not":"Flip it — TRUE becomes FALSE.",
"And":"Only TRUE when every input is TRUE.",
"Or":"TRUE if any input is TRUE.",
"Greater Than":"Is it above the limit?",
"Less Than":"Is it below the limit?",
"Greater Than / Less Than":"Is it outside the band — too high or too low?",
"Equals":"Does it match the expected state?",
"Debounce":"Wait this long and only flag it if it stays true — your main defence against false alarms.",
"Audit":"Count how many times it changed over the window.",
"Buffer Time":"Keep a rolling window of recent readings to look back over.",
"Time Window":"Know when the asset is supposed to be running.",
"Alarm Trigger":"Raise the fault at the right severity, with a clear message.",
"Device Status / Connector Status":"Use KODE’s built-in check for whether the device is still online.",
"String Builder":"Write the alarm message — asset, plain cause, where to look.",
"Enum Builder":"Define the state to compare against — e.g. ‘Auto’."
};
const BLKCAT = {read:"Bring a signal into the rule.",param:"Set a value you can tune.",const:"Build the output or a reference.",arith:"Do the maths on the values.",array:"Summarise a window or a group.",logic:"Combine the conditions.",comp:"Compare against a limit.",time:"Handle timing.",buf:"Keep a rolling window.",sched:"Bring in the schedule.",alarm:"Raise the result.",switch:"Route the signal."};
const PHASE = {Set:'#2F5496',Test:'#3E9D5C',Confirm:'#5C6BD6',Raise:'#D65C5C'};
const REGISTER = {"buildings": ["1 Pancras", "2 Pancras", "3 Pancras", "4 Pancras", "B0 Accessway", "WTS", "S1", "R7", "Q1", "T2-T3", "P2", "S3", "CDY", "MGS", "F&C", "Estate"], "status": {"AHU-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-06": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-08": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Backlog", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-10": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-11": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-12": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-13": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "NA", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-14": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-15": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Backlog", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-16": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-17": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-18": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-19": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-20": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Backlog", "S3": "", "CDY": "Blocked", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-21": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-22": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-23": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-24": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "AHU-25": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-26": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Blocked", "P2": "Backlog", "S3": "", "CDY": "Blocked", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-27": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Backlog", "MGS": "Enabled", "F&C": "", "Estate": ""}, "AHU-28": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-29": {"1 Pancras": "Backlog", "2 Pancras": "Blocked", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Blocked", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-30": {"1 Pancras": "Backlog", "2 Pancras": "", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-31": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "AHU-32": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "FCU-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FCU-11": {"1 Pancras": "Backlog", "2 Pancras": "Enabled", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "VAV-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-03": {"1 Pancras": "Enabled", "2 Pancras": "Backlog", "3 Pancras": "Enabled", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Backlog", "MGS": "Enabled", "F&C": "", "Estate": ""}, "VAV-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "VAV-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-03": {"1 Pancras": "Backlog", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "NA", "MGS": "Backlog", "F&C": "", "Estate": ""}, "CH-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-05": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "NA", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CH-06": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "NA", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CH-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-11": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-12": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CH-13": {"1 Pancras": "Backlog", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CH-14": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Backlog", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "NA", "P2": "NA", "S3": "", "CDY": "NA", "MGS": "Backlog", "F&C": "", "Estate": ""}, "CH-15": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "NA", "P2": "NA", "S3": "", "CDY": "NA", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CH-16": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-05": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Backlog", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Backlog", "MGS": "Enabled", "F&C": "", "Estate": ""}, "BLR-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-07": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "BLR-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BLR-11": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-04": {"1 Pancras": "Enabled", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "", "MGS": "Backlog", "F&C": "", "Estate": ""}, "PMP-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PMP-08": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Backlog", "S3": "", "CDY": "Enabled", "MGS": "Backlog", "F&C": "", "Estate": ""}, "PMP-09": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "NA", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CT-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "Backlog", "F&C": "", "Estate": ""}, "CT-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CT-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "MTR-08": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "BMS-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "BMS-02": {"1 Pancras": "Enabled", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "BMS-03": {"1 Pancras": "Backlog", "2 Pancras": "Backlog", "3 Pancras": "Backlog", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Backlog", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "Backlog", "F&C": "", "Estate": ""}, "BMS-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BMS-05": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Backlog", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Backlog", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "BMS-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "BCW-11": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FA-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FA-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FA-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FA-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "FA-05": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "Backlog", "CDY": "Enabled", "MGS": "Enabled", "F&C": "Backlog", "Estate": ""}, "GEN-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "Enabled", "R7": "Backlog", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "Backlog", "MGS": "", "F&C": "", "Estate": ""}, "GEN-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "GEN-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ACB-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ACB-02": {"1 Pancras": "", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "", "F&C": "", "Estate": ""}, "ACB-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ACB-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ACB-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "ATS-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CAL-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Enabled", "P2": "Enabled", "S3": "", "CDY": "NA", "MGS": "Enabled", "F&C": "", "Estate": ""}, "CAL-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CAL-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CAL-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "CAL-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DE-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "DE-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "Enabled", "R7": "", "Q1": "", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DE-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DE-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DE-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DE-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PU-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Backlog", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Backlog", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "PU-02": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Backlog", "R7": "Enabled", "Q1": "Backlog", "T2-T3": "Enabled", "P2": "Backlog", "S3": "", "CDY": "Blocked", "MGS": "Enabled", "F&C": "", "Estate": ""}, "PU-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "PU-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DG-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "DG-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SP-01": {"1 Pancras": "Enabled", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SP-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SP-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SP-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SP-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "LD-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "LD-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "LD-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "RL-01": {"1 Pancras": "Backlog", "2 Pancras": "Blocked", "3 Pancras": "Backlog", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "NA", "P2": "NA", "S3": "", "CDY": "NA", "MGS": "Backlog", "F&C": "", "Estate": ""}, "RL-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SC-01": {"1 Pancras": "", "2 Pancras": "Blocked", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "Backlog", "R7": "Backlog", "Q1": "Backlog", "T2-T3": "Backlog", "P2": "Backlog", "S3": "", "CDY": "Backlog", "MGS": "", "F&C": "", "Estate": ""}, "SC-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SC-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "HX-01": {"1 Pancras": "Enabled", "2 Pancras": "Enabled", "3 Pancras": "Enabled", "4 Pancras": "Enabled", "B0 Accessway": "", "WTS": "Enabled", "S1": "Enabled", "R7": "Enabled", "Q1": "Enabled", "T2-T3": "Backlog", "P2": "Enabled", "S3": "", "CDY": "Enabled", "MGS": "Enabled", "F&C": "", "Estate": ""}, "HX-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-01": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-02": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-03": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-04": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-05": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-06": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-07": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-08": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-09": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-10": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-11": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}, "SPMP-12": {"1 Pancras": "", "2 Pancras": "", "3 Pancras": "", "4 Pancras": "", "B0 Accessway": "", "WTS": "", "S1": "", "R7": "", "Q1": "", "T2-T3": "", "P2": "", "S3": "", "CDY": "", "MGS": "", "F&C": "", "Estate": ""}}};
const FAULTS = DATA.faults;
const PATS = DATA.patterns;
const BUILDINGS = REGISTER.buildings;
const ST = REGISTER.status;            // ref -> {building: status}
const EQS = [...new Set(FAULTS.map(f=>f.eq))];
const byRef = {}; FAULTS.forEach(f=>byRef[f.ref]=f);

const STATUS_ORDER=['Blocked','Backlog','Built','Configured','Enabled','Validated'];
const STATUS_COL={Blocked:'var(--blocked)',Backlog:'var(--backlog)',Built:'var(--built)',Configured:'var(--conf)',Enabled:'var(--live)',Validated:'var(--ok)',NA:'var(--na)'};
const SEVS=['Critical','Warning','Alert','Info'];
const SEVCOL={Critical:'#E06C5A',Warning:'#E8B25A',Alert:'#5AB6D4',Info:'#8FA6AE'};

/* ============ ROUTER ============ */
const VIEWS=['monitor','register','spec','build','standard'];
const VEL={monitor:'v-monitor',register:'v-register',spec:'v-selector',build:'v-build',standard:'v-standard'};
function show(v){
  if(!VIEWS.includes(v)) v='monitor';
  VIEWS.forEach(x=>document.getElementById(VEL[x]).classList.toggle('on',x===v));
  document.querySelectorAll('.nav button').forEach(b=>b.classList.toggle('on',b.dataset.v===v));
  if(('#'+v)!==location.hash.split('/')[0]) history.replaceState(null,'','#'+v);
  document.getElementById('stage').scrollTop=0;
  if(v==='build'&&!buildBuilt) renderBuild();
  if(v==='register') renderRegister();
  if(v==='spec') renderSelector();
}
document.querySelectorAll('.nav button').forEach(b=>b.addEventListener('click',()=>{ location.hash=b.dataset.v; }));
function applyRouteFromHash(){ const raw=(location.hash||'').replace(/^#/,''); const [head,ref]=raw.split('/'); const v=VIEWS.includes(head)?head:'monitor'; show(v); if(v==='build'&&ref){renderBuild();gotoBuild(ref.toUpperCase());} }
window.addEventListener('hashchange',applyRouteFromHash);

/* ============ GLOBAL SEARCH ============ */
const q=document.getElementById('q'),res=document.getElementById('res');
let matches=[],cur=-1;
function searchRender(list){
  if(!list.length){res.innerHTML='<div class="res-empty">No FDD matches that.</div>';res.classList.add('show');return;}
  let h='<div class="res-hint"><span>'+list.length+' match'+(list.length>1?'es':'')+'</span><span>&#8629; build recipe</span></div>';
  list.slice(0,40).forEach((f,i)=>{h+=`<div class="res${i===cur?' cur':''}" data-ref="${f.ref}"><span class="dot" style="background:${SEVCOL[f.sev]}"></span><span class="ref">${f.ref}</span><span class="nm">${esc(f.fault)}</span>${f.ooh?'<span class="oohf">OOH</span>':''}<span class="eq">${esc(f.eq)}</span></div>`;});
  res.innerHTML=h;res.classList.add('show');
  res.querySelectorAll('.res').forEach(r=>r.addEventListener('click',()=>pick(r.dataset.ref)));
}
function doSearch(t){t=t.trim().toLowerCase();if(!t){res.classList.remove('show');matches=[];cur=-1;return;}
  matches=FAULTS.filter(f=>(f.ref+' '+f.fault+' '+f.eq).toLowerCase().includes(t));cur=matches.length?0:-1;searchRender(matches);}
function pick(ref){res.classList.remove('show');q.value='';gotoBuild(ref);}
q.addEventListener('input',()=>doSearch(q.value));
q.addEventListener('focus',()=>{if(q.value)doSearch(q.value);});
q.addEventListener('keydown',e=>{
  if(!res.classList.contains('show'))return;
  if(e.key==='ArrowDown'){e.preventDefault();cur=Math.min(cur+1,Math.min(matches.length,40)-1);searchRender(matches);}
  else if(e.key==='ArrowUp'){e.preventDefault();cur=Math.max(cur-1,0);searchRender(matches);}
  else if(e.key==='Enter'){e.preventDefault();if(matches[cur])pick(matches[cur].ref);}
  else if(e.key==='Escape'){res.classList.remove('show');q.blur();}
});
document.addEventListener('click',e=>{if(!e.target.closest('.search'))res.classList.remove('show');});
document.addEventListener('keydown',e=>{if(e.key==='/'&&document.activeElement!==q&&!/input|textarea/i.test(document.activeElement.tagName)){e.preventDefault();q.focus();}});

function esc(s){return (s==null?'':String(s)).replace(/[&<>"]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]));}

/* ============ MONITOR ============ */
const F={sev:null,eq:null,status:null,building:null}; // active filters
let COVMODE='live'; // live | val

function faultPasses(f){ if(F.sev){ if(F.sev==='OOH'){if(!f.ooh)return false;} else if(f.sev!==f.sev||f.sev!==F.sev)return false; } if(F.eq&&f.eq!==F.eq)return false; return true; }
function sevOk(f){ if(!F.sev)return true; return F.sev==='OOH'?f.ooh:f.sev===F.sev; }
function eqOk(f){ return !F.eq || f.eq===F.eq; }

function statusOf(ref,b){const r=ST[ref];return r?(r[b]||''):'';}
// aggregate over a set of faults for one building
function agg(faults,b){
  const m={scope:0,live:0,Validated:0,Blocked:0,Backlog:0,Built:0,Configured:0,Enabled:0,NA:0,blank:0};
  for(const f of faults){const v=statusOf(f.ref,b);
    if(v===''){m.blank++;continue;} if(v==='NA'){m.NA++;continue;}
    m.scope++; if(v in m)m[v]++; if(v==='Enabled'||v==='Validated')m.live++;}
  return m;
}
function covPct(m){if(!m.scope)return null;return (COVMODE==='live'?m.live:m.Validated)/m.scope;}

function activeFaults(){return FAULTS.filter(f=>sevOk(f)&&eqOk(f));}

function pct(x){return x==null?'—':Math.round(x*100)+'%';}
function pcol(x){return x==null?'var(--muted)':x>=.8?'var(--ok)':x>=.5?'var(--warn)':'var(--crit)';}
function cssVar(v){ if(v==null) return '#8a8a92'; const s=String(v); const m=s.match(/^var\((--[a-zA-Z0-9-]+)\)$/); if(!m) return s; return getComputedStyle(document.documentElement).getPropertyValue(m[1]).trim()||'#8a8a92'; }

function renderMonitor(){
  renderFilters();
  const faults=activeFaults();
  drawProg();
  drawPies(faults);
  drawMix(faults);
  drawEqBars(faults);
}

/* ---- programme strip: whole-programme view, independent of filters ---- */
const MON_DEADLINE=new Date('2026-07-31T23:59:59');
const MON_DEFERRED=['S3','F&C','Estate'];
function drawProg(){
  const host=document.getElementById('progStrip'); if(!host) return;
  const days=Math.max(0,Math.ceil((MON_DEADLINE-new Date())/86400000));
  const act=BUILDINGS.filter(b=>!MON_DEFERRED.includes(b));
  let scope=0,live=0,val=0,blocked=0,critScope=0,critLive=0,critBlocked=0;
  for(const b of act){
    const m=agg(FAULTS,b); scope+=m.scope; live+=m.live; val+=m.Validated; blocked+=m.Blocked;
    const cm=agg(FAULTS.filter(f=>f.sev==='Critical'||f.ooh),b);
    critScope+=cm.scope; critLive+=cm.live; critBlocked+=cm.Blocked;
  }
  const cov=scope?(COVMODE==='live'?live:val)/scope:null;
  const critLeft=critScope-critLive;
  const stat=(v,l,sub,cls)=>`<div class="pstat ${cls||''}"><div class="v mono">${v}</div><div class="l">${l}</div>${sub?`<div class="sub">${sub}</div>`:''}</div>`;
  host.innerHTML=
    stat(days,'days to 31 Jul','programme deadline')+
    stat(pct(cov),(COVMODE==='live'?'live':'validated')+' coverage',(COVMODE==='live'?live:val)+' of '+scope+' in-scope',cov==null?'':(cov>=.8?'ok':cov>=.5?'warn':'bad'))+
    stat(critLeft,'Critical / OOH to live',critBlocked?critBlocked+' of these blocked':'across '+act.length+' active buildings',critLeft?'warn':'ok')+
    stat(blocked,'blocked estate-wide','need data or access',blocked?'bad':'ok');
}

/* ---- building pies: one donut per building, click to select ---- */
function ring(m,size){
  const R=size/2, r=R-7, C=2*Math.PI*r;
  const order=['Validated','Enabled','Configured','Built','Backlog','Blocked'];
  let off=0, segs='';
  for(const s of order){
    const n=m[s]; if(!n) continue;
    const len=n/m.scope*C;
    segs+=`<circle cx="${R}" cy="${R}" r="${r}" fill="none" stroke="${cssVar(STATUS_COL[s])}" stroke-width="9" stroke-dasharray="${len} ${C-len}" stroke-dashoffset="${-off}" transform="rotate(-90 ${R} ${R})"><title>${s}: ${n}</title></circle>`;
    off+=len;
  }
  const p=covPct(m);
  return `<svg viewBox="0 0 ${size} ${size}" width="${size}" height="${size}"><circle cx="${R}" cy="${R}" r="${r}" fill="none" stroke="var(--panel2)" stroke-width="9"/>${segs}<text x="${R}" y="${R}" class="pieval" text-anchor="middle" dominant-baseline="central" fill="${pcol(p)}">${pct(p)}</text></svg>`;
}
function drawPies(faults){
  const host=document.getElementById('pies');
  const rows=BUILDINGS.map(b=>({b,m:agg(faults,b),def:MON_DEFERRED.includes(b)}))
    .filter(r=>r.m.scope>0)
    .sort((x,y)=>(x.def-y.def)||((covPct(y.m)??-1)-(covPct(x.m)??-1)));
  host.innerHTML=rows.map(r=>{
    const num=COVMODE==='live'?r.m.live:r.m.Validated;
    return `<button class="pie${F.building===r.b?' on':''}${r.def?' def':''}" data-b="${esc(r.b)}">${ring(r.m,104)}<div class="pnm">${esc(r.b)}</div><div class="pfr mono">${num}/${r.m.scope}${r.m.Blocked?' &middot; <span class="pblk">'+r.m.Blocked+' blocked</span>':''}</div></button>`;
  }).join('')||'<div class="whyc" style="color:var(--muted);font-size:.8rem">No in-scope FDDs under this filter.</div>';
  host.querySelectorAll('.pie').forEach(el=>el.addEventListener('click',()=>{
    const b=el.dataset.b; F.building=(F.building===b?null:b); renderMonitor();
  }));
}

/* ---- status mix: stacked bar + clickable legend ---- */
function drawMix(faults){
  const bset=F.building?[F.building]:BUILDINGS;
  const t={Blocked:0,Backlog:0,Built:0,Configured:0,Enabled:0,Validated:0};
  bset.forEach(b=>{const m=agg(faults,b);STATUS_ORDER.forEach(s=>t[s]+=m[s]);});
  const order=['Validated','Enabled','Configured','Built','Backlog','Blocked'];
  const total=order.reduce((a,s)=>a+t[s],0);
  document.getElementById('mixBar').innerHTML=total?order.map(s=>t[s]?`<div class="seg" style="width:${t[s]/total*100}%;background:${cssVar(STATUS_COL[s])}" title="${s}: ${t[s]}"></div>`:'').join(''):'';
  const leg=document.getElementById('mixLegend');
  leg.innerHTML=order.map(s=>`<button class="mlg${F.status===s?' on':''}" data-s="${s}"><span class="sw" style="background:${cssVar(STATUS_COL[s])}"></span>${s}<span class="ct mono">${t[s]}</span></button>`).join('');
  leg.querySelectorAll('.mlg').forEach(el=>el.addEventListener('click',()=>{F.status=(F.status===el.dataset.s?null:el.dataset.s);renderMonitor();}));
}

function renderFilters(){
  const wrap=document.getElementById('filters');
  let h='<div class="sevchips">';
  ['All','Critical','Warning','Alert','Info','OOH'].forEach(s=>{
    const on=(s==='All'&&!F.sev)||F.sev===s;
    const c=s==='OOH'?'var(--ooh)':(SEVCOL[s]||'transparent');
    h+=`<button class="chip${on?' on':''}" data-sev="${s}">${s!=='All'?`<span class="c" style="background:${c}"></span>`:''}${s}</button>`;
  });
  h+='</div>';
  const active=[];
  if(F.eq)active.push(['eq','Equipment',F.eq]);
  if(F.status)active.push(['status','Status',F.status]);
  if(F.building)active.push(['building','Building',F.building]);
  active.forEach(([k,lab,val])=>h+=`<span class="fchip"><b>${lab}:</b> ${esc(val)} <span class="x" data-clear="${k}">&times;</span></span>`);
  if(F.sev||F.eq||F.status||F.building)h+=`<span class="clearall" id="clearAll">clear all</span>`;
  wrap.innerHTML=h;
  wrap.querySelectorAll('.chip[data-sev]').forEach(c=>c.addEventListener('click',()=>{F.sev=c.dataset.sev==='All'?null:c.dataset.sev;renderMonitor();}));
  wrap.querySelectorAll('.x[data-clear]').forEach(x=>x.addEventListener('click',()=>{F[x.dataset.clear]=null;renderMonitor();}));
  const ca=document.getElementById('clearAll');if(ca)ca.addEventListener('click',()=>{F.sev=F.eq=F.status=F.building=null;renderMonitor();});
}

function drawEqBars(faults){
  const host=document.getElementById('eqBars');
  const bset=F.building?[F.building]:BUILDINGS;
  const rows=EQS.map(eq=>{
    const fs=faults.filter(f=>f.eq===eq);
    const agm={scope:0,live:0,Validated:0};
    bset.forEach(b=>{const m=agg(fs,b);agm.scope+=m.scope;agm.live+=m.live;agm.Validated+=m.Validated;});
    return {eq,...agm,p:agm.scope?(COVMODE==='live'?agm.live:agm.Validated)/agm.scope:null};
  }).filter(r=>r.scope>0).sort((a,b)=>(b.p??-1)-(a.p??-1));
  host.innerHTML=rows.map(r=>{
    const num=COVMODE==='live'?r.live:r.Validated;
    return `<div class="barrow${F.eq===r.eq?' sel':''}" data-eq="${esc(r.eq)}">
      <div class="nm">${esc(r.eq)}</div>
      <div class="track"><div class="seg" style="width:${(r.p||0)*100}%;background:${pcol(r.p)}"></div></div>
      <div class="barnum"><span class="pct" style="color:${pcol(r.p)}">${pct(r.p)}</span><span class="frac mono">${num}/${r.scope}</span></div></div>`;
  }).join('')||'<div class="whyc" style="color:var(--muted);font-size:.8rem">No in-scope FDDs under this filter.</div>';
  host.querySelectorAll('.barrow').forEach(el=>el.addEventListener('click',()=>{F.eq=(F.eq===el.dataset.eq?null:el.dataset.eq);renderMonitor();}));
}

/* cov mode toggle */
document.getElementById('covToggle').querySelectorAll('button').forEach(b=>b.addEventListener('click',()=>{
  COVMODE=b.dataset.m;document.querySelectorAll('#covToggle button').forEach(x=>x.classList.toggle('on',x===b));renderMonitor();}));

/* ============ INSPECTOR ============ */
function openInspectorFromStatus(s){ openInspector({status:s}); }
function openInspector(opts){
  opts=opts||{};
  const sel={eq:opts.eq||F.eq, building:opts.building||F.building, status:opts.status||F.status, sev:F.sev};
  let list=FAULTS.filter(f=>(!sel.eq||f.eq===sel.eq)&&(!sel.sev||(sel.sev==='OOH'?f.ooh:f.sev===sel.sev)));
  if(sel.building&&sel.status) list=list.filter(f=>statusOf(f.ref,sel.building)===sel.status);
  else if(sel.status) list=list.filter(f=>BUILDINGS.some(b=>statusOf(f.ref,b)===sel.status));
  if(sel.building) list=list.filter(f=>statusOf(f.ref,sel.building)!=='NA');
  // title
  const bits=[]; if(sel.eq)bits.push(sel.eq); if(sel.building)bits.push(sel.building); if(sel.status)bits.push(sel.status); if(sel.sev)bits.push(sel.sev);
  document.getElementById('inspTitle').textContent=bits.length?bits.join(' · '):'All FDDs';
  document.getElementById('inspMeta').textContent=list.length+' FDD'+(list.length!==1?'s':'')+(sel.building?'':' · status shown across estate');
  const host=document.getElementById('inspList');
  if(!list.length){host.innerHTML='<div class="whyc" style="padding:24px;text-align:center;color:var(--muted)">Nothing under this selection.</div>';}
  else host.innerHTML=list.map(f=>{
    let st;
    if(sel.building){const v=statusOf(f.ref,sel.building);st=v||'unassessed';}
    else{const c=BUILDINGS.filter(b=>['Enabled','Validated'].includes(statusOf(f.ref,b))).length;st=c+' building'+(c!==1?'s':'')+' live';}
    const dotc=sel.building?cssVar(STATUS_COL[statusOf(f.ref,sel.building)]||'var(--na)'):SEVCOL[f.sev];
    return `<div class="frow" data-ref="${f.ref}"><span class="statusdot" style="background:${dotc}"></span>
      <span class="ref">${f.ref}</span><span class="nm">${esc(f.fault)}<span class="st">${esc(st)} · <span class="tag sev-${f.sev}">${f.sev}</span>${f.ooh?' · <span class="tag oohtag">OOH</span>':''}</span></span>
      <span class="go">Build &#8250;</span></div>`;
  }).join('');
  host.querySelectorAll('.frow').forEach(r=>r.addEventListener('click',()=>{closeInspector();gotoBuild(r.dataset.ref);}));
  document.getElementById('insp').classList.add('open');
  document.getElementById('scrim').classList.add('on');
}
function closeInspector(){document.getElementById('insp').classList.remove('open');document.getElementById('scrim').classList.remove('on');}
document.getElementById('inspClose').addEventListener('click',closeInspector);
document.getElementById('scrim').addEventListener('click',closeInspector);
document.addEventListener('keydown',e=>{if(e.key==='Escape')closeInspector();});

/* ============ register drag/drop refresh ============ */
const drop=document.getElementById('drop'),fileIn=document.getElementById('file');
drop.addEventListener('click',()=>fileIn.click());
fileIn.addEventListener('change',e=>{if(e.target.files[0])readReg(e.target.files[0]);});
['dragover','dragleave','drop'].forEach(ev=>document.getElementById('v-monitor').addEventListener(ev,e=>{
  if(ev==='dragover'){e.preventDefault();drop.classList.add('over');}
  else if(ev==='dragleave'){drop.classList.remove('over');}
  else if(ev==='drop'){e.preventDefault();drop.classList.remove('over');if(e.dataTransfer.files[0])readReg(e.dataTransfer.files[0]);}
}));
function readReg(file){
  if(typeof XLSX==='undefined'){alert('Spreadsheet reader unavailable offline — the baked-in KCE data is still shown.');return;}
  const rd=new FileReader();
  rd.onload=ev=>{try{
    const wb=XLSX.read(new Uint8Array(ev.target.result),{type:'array'});
    const ws=wb.Sheets['Estate Register']||wb.Sheets[wb.SheetNames[0]];
    const aoa=XLSX.utils.sheet_to_json(ws,{header:1,defval:''});
    const head=aoa[0];const bld=head.slice(5).map(x=>String(x).trim()).filter(Boolean);
    let n=0;const ns={};
    for(const row of aoa){const ref=String(row[1]||'').trim();if(!/^[A-Z]{2,4}-\d/.test(ref))continue;
      const st={};bld.forEach((b,i)=>st[b]=String(row[5+i]||'').trim());ns[ref]=st;n++;}
    if(!n){alert('No FDD rows found (expected refs like AHU-01 in column B).');return;}
    REGISTER.buildings.length=0;bld.forEach(b=>REGISTER.buildings.push(b));
    Object.keys(ST).forEach(k=>delete ST[k]);Object.assign(ST,ns);
    BUILDINGS.length=0;bld.forEach(b=>BUILDINGS.push(b));
    document.getElementById('srcLabel').textContent='· loaded from '+file.name;
    document.getElementById('dropnote').textContent=file.name;
    renderMonitor();
  }catch(err){alert('Could not read that workbook.');}};
  rd.readAsArrayBuffer(file);
}

/* ============ SPEC ============ */
const DERIVED={'Both coils':{all:['Heating coil','Cooling coil']},'Both coils (4-pipe)':{all:['Heating coil','Cooling coil']},
 'Any coil':{any:['Heating coil','Cooling coil']},'Any coil + discharge/zone temp':{any:['Heating coil','Cooling coil']},
 'VFD + static sensor':{all:['VFD','Duct static pressure sensor']},'Reheat + discharge temp':{all:['Reheat']},'VSD + dP sensor':{all:['VSD','dP sensor']}};
const EXTRA_FEATS={'AHU':['Duct static pressure sensor']};
let CLS=null,FEATS={},SEVF='All',OOHONLY=false,SORT='ref';
function featuresFor(cls){const vals=[...new Set(FAULTS.filter(r=>r.eq===cls&&r.applies!=='Always').map(r=>r.applies))];
  const feats=new Set(EXTRA_FEATS[cls]||[]);for(const v of vals){if(DERIVED[v]){(DERIVED[v].all||DERIVED[v].any).forEach(f=>feats.add(f));}else feats.add(v);}return [...feats].sort();}
function rowApplies(r){if(r.applies==='Always')return true;const d=DERIVED[r.applies];if(d){if(d.all)return d.all.every(f=>FEATS[f]);return d.any.some(f=>FEATS[f]);}return !!FEATS[r.applies];}
function renderSpecClasses(){document.getElementById('specClasses').innerHTML=EQS.map(c=>`<button class="cls ${c===CLS?'on':''}" data-c="${esc(c)}">${esc(c)}<span class="n">${FAULTS.filter(r=>r.eq===c).length}</span></button>`).join('');
  document.querySelectorAll('.cls').forEach(b=>b.addEventListener('click',()=>{CLS=b.dataset.c;FEATS={};renderSpecClasses();renderSpecFeatures();renderSpecResults();}));}
function renderSpecFeatures(){const el=document.getElementById('specFeatures');if(!CLS){el.innerHTML='<div class="whyc">Select an asset class.</div>';return;}
  const fl=featuresFor(CLS);el.innerHTML=fl.length?fl.map(f=>`<label class="feat"><input type="checkbox" data-f="${esc(f)}" ${FEATS[f]?'checked':''}><span>${esc(f)}</span></label>`).join(''):'<div class="whyc">No optional features — the full set always applies.</div>';
  el.querySelectorAll('input').forEach(i=>i.addEventListener('change',()=>{FEATS[i.dataset.f]=i.checked;renderSpecResults();}));}
function renderSpecResults(){
  const tb=document.getElementById('specTable');if(!CLS)return;
  document.getElementById('specTitle').textContent=CLS+' — applicable FDDs';
  document.getElementById('specHint').textContent='Tick features on the left to add conditional FDDs. Click any ref to open its build recipe.';
  let rows=FAULTS.filter(r=>r.eq===CLS&&rowApplies(r));
  const counts={Critical:0,Warning:0,Alert:0,Info:0};let oohN=0;rows.forEach(r=>{counts[r.sev]++;if(r.ooh)oohN++;});
  const s=document.getElementById('specSummary');s.innerHTML='';
  const kpi=(v,l,col)=>s.insertAdjacentHTML('beforeend',`<div class="kpi"><div class="v mono" ${col?`style="color:${col}"`:''}>${v}</div><div class="l">${l}</div></div>`);
  kpi(rows.length,'Required FDDs');SEVS.forEach(t=>kpi(counts[t],t,SEVCOL[t]));kpi(oohN,'OOH-routed','var(--ooh)');
  const tot=rows.length||1;document.getElementById('specSplit').innerHTML=SEVS.map(t=>`<div style="width:${counts[t]/tot*100}%;background:${SEVCOL[t]}" title="${t}: ${counts[t]}"></div>`).join('');
  document.getElementById('specToolbar').innerHTML=['All',...SEVS].map(t=>`<button class="chip ${SEVF===t?'on':''}" data-s="${t}">${t}</button>`).join('')+`<button class="chip ${OOHONLY?'on':''}" id="oohChip">OOH only</button><span style="color:var(--muted);font-size:.72rem;margin-left:auto">click headers to sort</span>`;
  document.querySelectorAll('#specToolbar .chip[data-s]').forEach(c=>c.addEventListener('click',()=>{SEVF=c.dataset.s;renderSpecResults();}));
  document.getElementById('oohChip').addEventListener('click',()=>{OOHONLY=!OOHONLY;renderSpecResults();});
  let view=rows.filter(r=>(SEVF==='All'||r.sev===SEVF)&&(!OOHONLY||r.ooh));
  const rank={Critical:0,Warning:1,Alert:2,Info:3};
  if(SORT==='sev')view.sort((a,b)=>rank[a.sev]-rank[b.sev]||a.ref.localeCompare(b.ref));
  else if(SORT==='ooh')view.sort((a,b)=>(b.ooh?1:0)-(a.ooh?1:0)||a.ref.localeCompare(b.ref));
  else view.sort((a,b)=>a.ref.localeCompare(b.ref));
  let h='<thead><tr><th data-k="ref">Ref</th><th>Fault</th><th data-k="sev">Criticality</th><th data-k="ooh">OOH</th><th>Applies when</th><th>Data needed</th></tr></thead><tbody>';
  if(!view.length)h+='<tr><td colspan="6" class="empty">Nothing matches the current filter.</td></tr>';
  for(const r of view)h+=`<tr><td class="ref" data-ref="${r.ref}">${r.ref}</td><td>${esc(r.fault)}</td><td><span class="tag sev-${r.sev}">${r.sev}</span></td><td>${r.ooh?'<span class="tag oohtag">OOH</span>':''}</td><td class="whyc">${esc(r.applies)}</td><td class="dataneed">${esc(r.data)}</td></tr>`;
  tb.innerHTML=h+'</tbody>';
  tb.querySelectorAll('th[data-k]').forEach(th=>th.addEventListener('click',()=>{SORT=th.dataset.k;renderSpecResults();}));
  tb.querySelectorAll('.ref[data-ref]').forEach(td=>td.addEventListener('click',()=>gotoBuild(td.dataset.ref)));
}

/* ============ BUILD ============ */
let buildBuilt=false;
function gotoBuild(ref){ show('build'); if(!buildBuilt) renderBuild();
  history.replaceState(null,'','#build/'+ref);
  setTimeout(()=>{const c=document.getElementById('fc-'+ref);if(c){c.scrollIntoView({behavior:'smooth',block:'center'});c.classList.add('flash');setTimeout(()=>c.classList.remove('flash'),1900);}},60);
}
function blkCap(b){return (BLKINFO[b.n]!==undefined)?BLKINFO[b.n]:(BLKCAT[b.c]||'Process the signal.');}
function phaseOf(b){
  if(b.c==='alarm')return['Raise',PHASE.Raise];
  if(b.c==='time')return b.n==='Debounce'?['Confirm',PHASE.Confirm]:['Test',PHASE.Test];
  if(b.c==='read'||b.c==='param'||b.c==='const'||b.c==='sched')return['Set up',PHASE.Set];
  return['Test',PHASE.Test];
}
function renderRecipe(chain){
  return '<div class="recipe">'+chain.map(b=>{
    const cat=CAT[b.c]||{c:'#888',n:b.c};const ph=phaseOf(b);
    const setting=b.l?` <span class="rset">${esc(b.l)}</span>`:'';
    return `<div class="rstage"><div class="rrail"><span class="rdot" style="background:${cat.c}"></span></div>
      <div class="rbody"><div class="rtop"><span class="rphase" style="color:${ph[1]};border-color:${ph[1]}55">${ph[0]}</span><span class="rname" style="color:${cat.c}">${esc(b.n)}${setting}</span></div>
      <div class="rcap">${esc(blkCap(b))}</div></div></div>`;
  }).join('')+'</div>';}
function renderBuild(){
  buildBuilt=true;
  const host=document.getElementById('v-build');
  const sevCount={Critical:0,Warning:0,Alert:0,Info:0};FAULTS.forEach(f=>sevCount[f.sev]++);
  const oohN=FAULTS.filter(f=>f.ooh).length;
  // TOC
  let toc='<h4>Reference</h4>'+
    '<a data-go="b-patterns">Pattern library<span class="n">29</span></a>'+
    '<a data-go="b-rules">Golden rules<span class="n">8</span></a>'+
    '<a data-go="b-palette">KODE palette<span class="n">'+PALETTE.reduce((a,p)=>a+p.blocks.length,0)+'</span></a>'+
    '<h4>Equipment</h4>';
  EQS.forEach(eq=>{const n=FAULTS.filter(f=>f.eq===eq).length;toc+=`<a data-go="eq-${slug(eq)}">${esc(eq)}<span class="n">${n}</span></a>`;});
  // patterns section
  const patCounts={};FAULTS.forEach(f=>patCounts[f.pat]=(patCounts[f.pat]||0)+1);
  let patHTML='';
  Object.keys(PATS).forEach(pid=>{const p=PATS[pid];const m=PAT2[pid]||{};
    patHTML+=`<details class="patcard" id="pat-${pid}"><summary><span class="bpill bp-pat">${pid}</span><span class="pn">${esc(p.name)}</span><span class="pt">${esc(m.catch||p.tag)}</span><span class="cnt">${patCounts[pid]||0} rules</span></summary><div class="patbody">${m.why?`<div class="lab">Why it matters</div>${esc(m.why)}`:''}${m.idea?`<div class="lab">The idea</div>${esc(m.idea)}`:''}${m.watch?`<div class="lab">Watch out for</div>${esc(m.watch)}`:''}</div></details>`;});
  // golden rules
  const goldHTML=GOLD.map(([g,t])=>`<div class="gold"><span class="g">${g}</span><span>${t}</span></div>`).join('');
  // palette
  let palHTML='';PALETTE.forEach(group=>{const cat=CAT[group.cat];
    palHTML+=`<div style="margin:14px 0 4px"><span class="bpill" style="background:#fff;border-color:${cat.c};color:${cat.c}">${cat.n}</span></div>`;
    palHTML+='<div style="display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:8px">';
    group.blocks.forEach(([n,d,u])=>{palHTML+=`<div style="border:1px solid var(--p-rule);border-radius:9px;padding:9px 11px;background:#fff"><div style="font-weight:700;font-size:.8rem;color:var(--p-navy)">${esc(n)}</div><div style="font-size:.74rem;color:#3a3a38;margin:3px 0">${esc(d)}</div><div style="font-size:.7rem;color:var(--p-mut)"><i>${esc(u)}</i></div></div>`;});
    palHTML+='</div>';});
  // equipment sections
  let eqHTML='';
  EQS.forEach(eq=>{
    const fs=FAULTS.filter(f=>f.eq===eq);
    eqHTML+=`<section class="bsec" id="eq-${slug(eq)}"><h3><span class="k">Equipment</span>${esc(eq)}</h3><div class="bsub">${fs.length} committed FDD${fs.length!==1?'s':''}.</div>`;
    fs.forEach(f=>{
      const plain=(PAT2[f.pat]||{}).catch||'';
      eqHTML+=`<article class="fcard" id="fc-${f.ref}">
        <div class="fh"><span class="fr">${f.ref}</span><span class="ft">${esc(f.fault)}</span>
          <span class="bpill bp-${f.sev}">${f.sev}</span>${f.ooh?'<span class="bpill bp-ooh">OOH</span>':''}
          <a class="bpill bp-pat patlink" style="margin-left:auto" data-pat="${f.pat}">${esc((PATS[f.pat]||{}).name||f.pat)}</a></div>
        <div class="fb">
          ${plain?`<div class="plain"><b>In plain terms:</b> ${esc(plain)}</div>`:''}
          <div class="applies-line"><b>Use this rule when:</b> ${esc(f.applies)}${f.ooh?' &middot; <b>routes to the out-of-hours call-out</b>':''}</div>
          <div>${(f.data||'').split(',').map(d=>d.trim()).filter(Boolean).map(d=>`<span class="dp">${esc(d)}</span>`).join('')}</div>
          <div class="trips"><b>What actually trips it:</b> ${esc(f.intent)}</div>
          <div class="lab">How to build it</div>
          ${renderRecipe(f.chain)}
          <details class="notes"><summary>Full builder’s notes</summary><ol>${f.steps.map(s=>`<li>${esc(s)}</li>`).join('')}</ol></details>
        </div></article>`;
    });
    eqHTML+='</section>';
  });

  host.innerHTML=`<div class="bwrap">
    <div class="bcover">
      <div class="bcover-top"><div class="bl">RCC <span>· FDD Programme</span></div><div class="bd">Controlled set: Fault Tables v1.5 · King's Cross Estate</div></div>
      <div class="bcover-body">
        <div class="bcover-eyebrow">RCC Knowledge Base · KODE Logic Guide</div>
        <h2>Build &amp; Learn<em>The knowledge base for building fault rules in KODE — written to take a brand-new RCC operator from day one to confident logic builder, one pattern at a time.</em></h2>
        <div class="bstats">
          <div class="bstat"><b>${FAULTS.length}</b><span>Committed FDDs</span></div>
          <div class="bstat"><b>${EQS.length}</b><span>Equipment classes</span></div>
          <div class="bstat"><b>${Object.keys(PATS).length}</b><span>Build patterns</span></div>
          <div class="bstat"><b>${sevCount.Critical}</b><span>Critical</span></div>
          <div class="bstat"><b>${oohN}</b><span>OOH-routed</span></div>
        </div>
      </div>
    </div>
    <div class="blayout">
      <nav class="btoc" id="btoc">${toc}</nav>
      <div class="bmain">
        <div class="starthere">
          <h4>New to RCC? Start here.</h4>
          <p>This is your knowledge base. A <b>fault rule</b> watches live BMS data and raises an alert when something’s wrong — you build them in KODE by wiring small blocks together. The good news: almost every rule is a variation on one of just <b>29 patterns</b>, all explained below in plain English.</p>
          <p>Every rule’s recipe reads top to bottom like a flow. Each step shows the block you drop in and, plainly, what it does and why. Steps come in four kinds:</p>
          <div class="legendmini"><span style="color:#2F5496;border-color:#2F549655">Set up</span><span style="color:#3E9D5C;border-color:#3E9D5C55">Test</span><span style="color:#5C6BD6;border-color:#5C6BD655">Confirm</span><span style="color:#D65C5C;border-color:#D65C5C55">Raise</span></div>
          <p style="margin-top:8px"><b>Set up</b> brings in the signals and limits · <b>Test</b> works out if something’s wrong · <b>Confirm</b> waits to be sure it’s real · <b>Raise</b> sounds the alarm. Learn the patterns and the 180 rules become 29 ideas you already understand.</p>
        </div>
        <section class="bsec" id="b-patterns"><h3><span class="k">Learn</span>The 29 patterns</h3><div class="bsub">Most faults are the same handful of ideas in different clothes. Master these shapes and you can build — or read — almost any rule on the estate. Tap any one to expand.</div>${patHTML}</section>
        <section class="bsec" id="b-rules"><h3><span class="k">Learn</span>Golden rules</h3><div class="bsub">The habits that keep rules trustworthy and quiet. If you read nothing else first, read these.</div>${goldHTML}</section>
        <section class="bsec" id="b-palette"><h3><span class="k">Reference</span>KODE block palette</h3><div class="bsub">The building blocks you wire together, grouped exactly as they appear in the KODE editor.</div>${palHTML}</section>
        ${eqHTML}
      </div>
    </div>
  </div>`;
  // TOC nav
  host.querySelectorAll('#btoc a[data-go]').forEach(a=>a.addEventListener('click',e=>{e.preventDefault();const t=document.getElementById(a.dataset.go);if(t)t.scrollIntoView({behavior:'smooth',block:'start'});}));
  // pattern links on fault cards open the pattern explainer
  host.querySelectorAll('.patlink[data-pat]').forEach(a=>a.addEventListener('click',()=>{const d=document.getElementById('pat-'+a.dataset.pat);if(d){d.open=true;d.scrollIntoView({behavior:'smooth',block:'center'});d.classList.add('flash');setTimeout(()=>d.classList.remove('flash'),1500);}}));
}
function slug(s){return s.replace(/[^a-z0-9]+/gi,'-').toLowerCase();}

/* ===== PORTAL MODULE ===== */
/* ==================================================================
   SUPABASE DATA LAYER
   Live status lives in Supabase. Public read (anyone with the link),
   writes locked to a signed-in user by Row Level Security.
   Plain fetch against the REST/Auth endpoints — no SDK, no CDN.
================================================================== */
const SB = window.SB_CONFIG || {};
const SB_ON = !!(SB.url && SB.anonKey);
const TOKEN_KEY = 'fdd_sb_token';
const CACHE_KEY = 'fdd_status_cache_v2';

let session = null;          // { access_token, refresh_token, email, expires_at }
let dirty = {};              // "ref|building" -> status, awaiting write
let writeTimer = null, writing = false, pollTimer = null;
let dataState = 'boot';      // boot | loading | live | offline | error
let dataMsg = '';
let lastSync = null;

/* new sb_publishable_ keys: Authorization header only.
   Legacy anon keys (eyJ...): also send apikey header. Both work. */
const SB_NEW_KEY = SB.anonKey && SB.anonKey.startsWith('sb_');
const sbHeaders = (auth) => {
  const token = (auth && session && session.access_token) || SB.anonKey;
  const h = {'Authorization':'Bearer '+token, 'Content-Type':'application/json'};
  if(!SB_NEW_KEY) h['apikey'] = SB.anonKey;  // legacy key needs this too
  return h;
};

/* ---------- session ---------- */
function loadSession(){
  try{ const j=localStorage.getItem(TOKEN_KEY); session = j?JSON.parse(j):null; }catch(e){ session=null; }
  if(session && session.expires_at && Date.now() > session.expires_at - 60000) refreshSession();
}
function saveSession(s){ session=s; try{ s?localStorage.setItem(TOKEN_KEY,JSON.stringify(s)):localStorage.removeItem(TOKEN_KEY); }catch(e){} }
const isSignedIn = () => !!(session && session.access_token);

async function signIn(email, password){
  const r = await fetch(SB.url+'/auth/v1/token?grant_type=password',{
    method:'POST', headers:{'Authorization':'Bearer '+SB.anonKey,'Content-Type':'application/json'},
    body: JSON.stringify({email,password})
  });
  const j = await r.json();
  if(!r.ok) return j.error_description || j.msg || j.error || 'Sign-in failed.';
  saveSession({access_token:j.access_token, refresh_token:j.refresh_token, email:(j.user&&j.user.email)||email,
               expires_at: Date.now() + (j.expires_in||3600)*1000});
  buildUserChip(); refreshEditable();
  return null;
}
async function refreshSession(){
  if(!session || !session.refresh_token) return false;
  try{
    const r = await fetch(SB.url+'/auth/v1/token?grant_type=refresh_token',{
      method:'POST', headers:{'Authorization':'Bearer '+SB.anonKey,'Content-Type':'application/json'},
      body: JSON.stringify({refresh_token: session.refresh_token})
    });
    const j = await r.json();
    if(!r.ok) { saveSession(null); return false; }
    saveSession({access_token:j.access_token, refresh_token:j.refresh_token, email:(j.user&&j.user.email)||session.email,
                 expires_at: Date.now() + (j.expires_in||3600)*1000});
    return true;
  }catch(e){ return false; }
}
function signOut(){ saveSession(null); buildUserChip(); refreshEditable(); }

/* ---------- read ---------- */
function cacheSave(){ try{ localStorage.setItem(CACHE_KEY, JSON.stringify({map:currentRegMap(), t:Date.now()})); }catch(e){} }
function cacheLoad(){ try{ const j=localStorage.getItem(CACHE_KEY); return j?JSON.parse(j):null; }catch(e){ return null; } }
function currentRegMap(){ const m={}; Object.keys(ST).forEach(ref=>{ m[ref]={}; BUILDINGS.forEach(b=>m[ref][b]=ST[ref][b]||''); }); return m; }
function applyRegisterMap(map){ Object.keys(ST).forEach(ref=>{ if(map[ref]) BUILDINGS.forEach(b=>{ if(map[ref][b]!==undefined) ST[ref][b]=map[ref][b]; }); }); }

async function loadStatuses(){
  if(!SB_ON){ dataState='offline'; dataMsg='Supabase not configured — showing baked-in data.'; paintDataBar(); return; }
  dataState='loading'; paintDataBar();
  try{
    // page through (PostgREST caps at 1000 by default)
    let rows=[], from=0, size=1000;
    for(;;){
      const r = await fetch(SB.url+'/rest/v1/fdd_status?select=ref,building,status',{
        headers: Object.assign(sbHeaders(true), {'Range-Unit':'items','Range':from+'-'+(from+size-1)})
      });
      if(!r.ok) throw new Error('HTTP '+r.status+' '+(await r.text()).slice(0,120));
      const batch = await r.json();
      rows = rows.concat(batch);
      if(batch.length < size) break;
      from += size;
    }
    // blank everything then apply, so deletions upstream are reflected
    Object.keys(ST).forEach(ref=>BUILDINGS.forEach(b=>ST[ref][b]=''));
    rows.forEach(x=>{ if(ST[x.ref] && BUILDINGS.includes(x.building)) ST[x.ref][x.building]=x.status||''; });
    // re-apply anything still queued locally so a poll can't wipe pending edits
    Object.keys(dirty).forEach(k=>{ const [ref,b]=k.split('|'); if(ST[ref]) ST[ref][b]=dirty[k]; });
    dataState='live'; dataMsg=''; lastSync=new Date(); cacheSave();
  }catch(e){
    const c=cacheLoad();
    if(c&&c.map) applyRegisterMap(c.map);
    dataState='error'; dataMsg = 'Could not reach Supabase — '+(e.message||e)+(c?' (showing cached data)':'');
  }
  paintDataBar(); repaintData();
}

/* ---------- write ---------- */
function queueSave(){ setSaveFlag('saving'); clearTimeout(writeTimer); writeTimer=setTimeout(flushWrites,700); }
async function flushWrites(){
  if(!Object.keys(dirty).length){ setSaveFlag('saved'); return; }
  if(!SB_ON || !isSignedIn()){ setSaveFlag('pending'); return; }
  if(writing) return; writing=true;
  const batch={...dirty};
  const payload=Object.keys(batch).map(k=>{ const [ref,building]=k.split('|'); return {ref,building,status:batch[k]}; });
  try{
    if(session.expires_at && Date.now() > session.expires_at - 60000) await refreshSession();
    let r = await fetch(SB.url+'/rest/v1/fdd_status',{
      method:'POST',
      headers: Object.assign(sbHeaders(true), {'Prefer':'resolution=merge-duplicates,return=minimal'}),
      body: JSON.stringify(payload)
    });
    if(r.status===401){ if(await refreshSession()){
        r = await fetch(SB.url+'/rest/v1/fdd_status',{ method:'POST',
          headers: Object.assign(sbHeaders(true), {'Prefer':'resolution=merge-duplicates,return=minimal'}),
          body: JSON.stringify(payload) });
    }}
    if(!r.ok) throw new Error('HTTP '+r.status+' '+(await r.text()).slice(0,140));
    Object.keys(batch).forEach(k=>{ if(dirty[k]===batch[k]) delete dirty[k]; });
    lastSync=new Date(); cacheSave();
    setSaveFlag(Object.keys(dirty).length?'saving':'saved'); paintDataBar();
    if(Object.keys(dirty).length) queueSave();
  }catch(e){
    dataMsg='Write failed — '+(e.message||e); dataState='error';
    setSaveFlag('pending'); paintDataBar();
  }finally{ writing=false; }
}

/* ---------- poll for changes made elsewhere ---------- */
function startPoll(){
  if(pollTimer||!SB_ON) return;
  pollTimer=setInterval(()=>{
    if(writing||Object.keys(dirty).length) return;
    if(document.hidden) return;
    if(document.activeElement && document.activeElement.classList && document.activeElement.classList.contains('stsel')) return;
    loadStatuses();
  },60000);
}

/* ---------- boot ---------- */
async function initData(){
  loadSession();
  const c=cacheLoad(); if(c&&c.map) applyRegisterMap(c.map);   // instant paint
  buildUserChip();
  await loadStatuses();
  startPoll();
}
function refreshEditable(){ regBuilt=false; if(document.getElementById('v-register').classList.contains('on')) renderRegister(); }
function repaintData(){
  if(document.getElementById('v-register').classList.contains('on')){ paintRegHead(); paintRegBody(); }
  if(document.getElementById('v-monitor').classList.contains('on') && typeof renderMonitor==='function') renderMonitor();
}

/* ---------- top-bar auth chip ---------- */
function buildUserChip(){
  let host=document.getElementById('userChipHost');
  if(!host){ host=document.createElement('div'); host.id='userChipHost'; host.style.position='relative'; host.style.marginLeft='10px';
    document.getElementById('bar').appendChild(host); }
  if(!SB_ON){ host.innerHTML='<span class="rolepill">demo data</span>'; return; }
  if(isSignedIn()){
    const em=session.email||'signed in';
    host.innerHTML=`<div class="userchip" id="userChip"><span class="av">${(em[0]||'A').toUpperCase()}</span><span>${esc(em.split('@')[0])}</span><span class="rolepill admin">editing</span></div>
      <div class="usermenu" id="userMenu"><div class="mihead">Signed in as <b>${esc(em)}</b></div><div class="mi" id="miOut">Sign out</div></div>`;
    const chip=document.getElementById('userChip'), menu=document.getElementById('userMenu');
    chip.addEventListener('click',e=>{e.stopPropagation();menu.classList.toggle('show');});
    document.addEventListener('click',()=>menu.classList.remove('show'));
    document.getElementById('miOut').addEventListener('click',signOut);
  } else {
    host.innerHTML=`<button class="signinbtn" id="signInBtn">Sign in to edit</button>
      <div class="loginpop" id="loginPop">
        <div class="lh">Sign in</div>
        <label>Email</label><input id="li_user" type="email" autocomplete="username">
        <label>Password</label><input id="li_pw" type="password" autocomplete="current-password">
        <button class="primary" id="li_go">Sign in</button>
        <div class="lerr" id="li_err"></div>
        <div class="lnote">Viewing read-only. Sign in to edit the register.</div>
      </div>`;
    const btn=document.getElementById('signInBtn'), pop=document.getElementById('loginPop');
    btn.addEventListener('click',e=>{e.stopPropagation();pop.classList.toggle('show');const p=document.getElementById('li_user');if(p)p.focus();});
    pop.addEventListener('click',e=>e.stopPropagation());
    document.addEventListener('click',()=>pop.classList.remove('show'));
    const go=async()=>{
      const err=document.getElementById('li_err'); err.textContent='Signing in…';
      const res=await signIn(document.getElementById('li_user').value.trim(), document.getElementById('li_pw').value);
      if(res) err.textContent=res;
    };
    document.getElementById('li_go').addEventListener('click',go);
    document.getElementById('li_pw').addEventListener('keydown',e=>{if(e.key==='Enter')go();});
  }
}

/* ---------- status/link bar on the register ---------- */
const fmtT=d=>d?d.toTimeString().slice(0,5):'—';
function setSaveFlag(state){
  const el=document.getElementById('regSaveFlag'); if(!el) return;
  el.classList.toggle('saving',state==='saving');
  el.classList.toggle('pending',state==='pending');
  el.querySelector('.txt').textContent =
    state==='saving' ? 'Saving…' :
    state==='pending' ? (isSignedIn()?'Changes pending':'Sign in to save changes') :
    'Saved '+fmtT(lastSync);
}
function paintDataBar(){
  const bar=document.getElementById('regLinkBar'); if(!bar) return;
  const n=Object.keys(dirty).length;
  if(dataState==='live'){
    bar.innerHTML=`<span class="lk-dot ok"></span><span class="lk-name">Supabase</span>
      <span class="lk-sub">live · synced ${fmtT(lastSync)}${isSignedIn()?'':' · read-only'}</span>
      <button class="btn sm" id="lkReload">Reload</button>`;
    bar.querySelector('#lkReload').addEventListener('click',loadStatuses);
  } else if(dataState==='loading'){
    bar.innerHTML=`<span class="lk-dot warn"></span><span class="lk-name">Loading live data…</span>`;
  } else if(dataState==='error'){
    bar.innerHTML=`<span class="lk-dot err"></span><span class="lk-name">${esc(dataMsg)}</span>
      ${n?`<span class="lk-sub">${n} unsaved change${n>1?'s':''}</span>`:''}
      <button class="btn sm primary" id="lkRetry">Retry</button>`;
    bar.querySelector('#lkRetry').addEventListener('click',()=>{ if(n) flushWrites(); else loadStatuses(); });
  } else {
    bar.innerHTML=`<span class="lk-dot"></span><span class="lk-name">Not connected to Supabase</span>
      <span class="lk-sub">showing baked-in data · edits won't persist</span>`;
  }
}


/* ==================================================================
   REGISTER PAGE
================================================================== */
const REG_STATUSES=['','Backlog','Built','Configured','Enabled','Validated','Blocked','NA'];
const DEFERRED_COLS=['S3','F&C','Estate'];
let regBuilt=false, regShowDeferred=false, regFilterEq='', regFilterSev='', regCritOnly=false, regHideNA=false, regSearch='';
function visibleBuildings(){ return BUILDINGS.filter(b=> regShowDeferred || !DEFERRED_COLS.includes(b)); }
function renderRegister(){
  const host=document.getElementById('v-register');
  if(!regBuilt){
    host.innerHTML=`
      <div class="reg-head">
        <h2>Estate Register</h2>
        <span class="reg-viewbadge ${SB_ON&&isSignedIn()?'rw':'ro'}">${SB_ON&&isSignedIn()?'Editing enabled':'Read-only'}</span>
        <div class="reg-actions">
          <div class="reg-saveflag" id="regSaveFlag"><span class="dot"></span><span class="txt">Saved to file</span></div>
          <button class="btn" id="regExport">Export snapshot .xlsx</button>
        </div>
      </div>
      <div class="reg-linkbar" id="regLinkBar"></div>
      <div class="reg-filters">
        <select id="regEq"><option value="">All equipment</option>${EQS.map(e=>`<option>${e}</option>`).join('')}</select>
        <select id="regSev"><option value="">All severities</option><option>Critical</option><option>Warning</option><option>Alert</option><option>Info</option></select>
        <label style="display:flex;align-items:center;gap:6px;font-size:.74rem;color:var(--muted)"><input type="checkbox" id="regCrit">Critical / OOH only</label>
        <label style="display:flex;align-items:center;gap:6px;font-size:.74rem;color:var(--muted)"><input type="checkbox" id="regDef">Show deferred (S3, F&amp;C, Estate)</label>
        <label style="display:flex;align-items:center;gap:6px;font-size:.74rem;color:var(--muted)"><input type="checkbox" id="regHideNA">Hide NA rows</label>
        <input id="regSearch" placeholder="Search ref or name…" style="flex:1;min-width:140px">
      </div>
      <div class="regtablewrap"><table class="reg" id="regTable"></table></div>
      <div class="reg-legend" id="regLegend"></div>`;
    regBuilt=true;
    host.querySelector('#regEq').addEventListener('change',e=>{regFilterEq=e.target.value;paintRegBody();});
    host.querySelector('#regSev').addEventListener('change',e=>{regFilterSev=e.target.value;paintRegBody();});
    host.querySelector('#regCrit').addEventListener('change',e=>{regCritOnly=e.target.checked;paintRegBody();});
    host.querySelector('#regDef').addEventListener('change',e=>{regShowDeferred=e.target.checked;paintRegHead();paintRegBody();});
    host.querySelector('#regHideNA').addEventListener('change',e=>{regHideNA=e.target.checked;paintRegBody();});
    host.querySelector('#regSearch').addEventListener('input',e=>{regSearch=e.target.value.toLowerCase();paintRegBody();});
    host.querySelector('#regExport').addEventListener('click',exportRegister);
    document.getElementById('regLegend').innerHTML=STATUS_ORDER.concat(['NA']).map(s=>
      `<span class="lg"><span class="sw" style="background:${cssVar(STATUS_COL[s]||'var(--na)')}"></span>${s}</span>`).join('');
  }
  paintDataBar(); setSaveFlag(Object.keys(dirty).length?'pending':'saved');
  paintRegHead(); paintRegBody();
}
function paintRegHead(){
  const bs=visibleBuildings();
  document.getElementById('regTable').innerHTML=`<thead><tr>
    <th class="stickyleft" style="left:0">Ref</th>
    <th class="stickyleft" style="left:66px">Fault</th>
    <th class="stickyleft" style="left:286px">Eq</th>
    ${bs.map(b=>`<th>${b}</th>`).join('')}
  </tr></thead><tbody id="regBody"></tbody>`;
}
function regRows(){
  const bs=visibleBuildings();
  return FAULTS.filter(f=>{
    if(regFilterEq && f.eq!==regFilterEq) return false;
    if(regFilterSev && f.sev!==regFilterSev) return false;
    if(regCritOnly && !(f.sev==='Critical'||f.ooh)) return false;
    if(regSearch && !(f.ref.toLowerCase().includes(regSearch)||f.fault.toLowerCase().includes(regSearch))) return false;
    if(regHideNA){
      // hide row if every visible-building cell is NA (i.e. the row is fully deferred here)
      const allNA=bs.every(b=>(ST[f.ref]&&ST[f.ref][b])==='NA');
      if(allNA) return false;
    }
    return true;
  });
}
function paintRegBody(){
  const bs=visibleBuildings();
  const body=document.getElementById('regBody'); if(!body) return;
  const editable = SB_ON && isSignedIn();
  body.innerHTML=regRows().map(f=>{
    const cells=bs.map(b=>{
      const v=ST[f.ref][b]||'';
      const bg=v?cssVar(STATUS_COL[v]||'var(--na)'):'transparent';
      const opts=REG_STATUSES.map(s=>`<option value="${s}"${s===v?' selected':''}>${s===''?'—':s}</option>`).join('');
      return `<td class="cell"><div class="cellwrap" style="background:${v?bg+'26':'transparent'}">
        <select class="stsel" data-ref="${f.ref}" data-b="${b}" ${editable?'':'disabled'} style="color:${v?bg:'var(--muted)'}">${opts}</select>
      </div></td>`;
    }).join('');
    return `<tr>
      <td class="stickyleft cref" style="left:0">${f.ref}</td>
      <td class="stickyleft cname" style="left:66px">${esc(f.fault)}${f.ooh?' <span class="tag oohtag" style="font-size:.56rem">OOH</span>':''}</td>
      <td class="stickyleft ceq" style="left:286px">${f.eq}</td>
      ${cells}</tr>`;
  }).join('');
  if(editable){
    body.querySelectorAll('.stsel').forEach(sel=>sel.addEventListener('change',e=>{
      const ref=e.target.dataset.ref, b=e.target.dataset.b, val=e.target.value;
      ST[ref][b]=val; dirty[ref+'|'+b]=val;
      const bg=val?cssVar(STATUS_COL[val]||'var(--na)'):'transparent';
      e.target.style.color=val?bg:'var(--muted)';
      e.target.closest('.cellwrap').style.background=val?bg+'26':'transparent';
      cacheSave(); queueSave();
    }));
  }
}
function exportRegister(){
  if(typeof XLSX==='undefined'){ alert('Export unavailable.'); return; }
  const rows=[['Equipment','Ref','Fault','Severity','OOH',...BUILDINGS]];
  FAULTS.forEach(f=>{ rows.push([f.eq,f.ref,f.fault,f.sev,f.ooh?'Y':'',...BUILDINGS.map(b=>ST[f.ref][b]||'')]); });
  const ws=XLSX.utils.aoa_to_sheet(rows);
  const wb=XLSX.utils.book_new(); XLSX.utils.book_append_sheet(wb,ws,'Estate Register');
  XLSX.writeFile(wb,`KCE_Register_snapshot_${new Date().toISOString().slice(0,10)}.xlsx`);
}

/* ==================================================================
   SELECTOR
================================================================== */
let selClass=null, selFeats=new Set();
function selFeaturesFor(eq){ const set=new Set(); FAULTS.filter(f=>f.eq===eq && f.applies!=='Always').forEach(f=>set.add(f.applies)); return [...set].sort(); }
function renderSelector(){
  const host=document.getElementById('v-selector');
  if(!host.dataset.built){
    host.innerHTML=`
      <aside>
        <h3>1 · Asset class</h3>
        <div class="sel-classes" id="selClasses"></div>
        <h3>2 · Asset features</h3>
        <div class="sel-feats" id="selFeats"><div class="whyc" style="font-size:.76rem;color:var(--muted)">Pick a class first.</div></div>
      </aside>
      <div class="sel-main">
        <div class="sel-head"><h2 id="selTitle">Operator Selection Tool</h2><span class="cnt" id="selCnt"></span></div>
        <div class="sel-hint">Choose an equipment class — the always-on FDDs appear immediately. Tick features present on the asset to add the rest. Click any FDD to open its build playbook entry.</div>
        <div class="sel-grid" id="selGrid"><div class="whyc" style="color:var(--muted)">Select an asset class on the left to begin.</div></div>
      </div>`;
    host.dataset.built='1';
    const cls=document.getElementById('selClasses');
    cls.innerHTML=EQS.map(eq=>{ const n=FAULTS.filter(f=>f.eq===eq).length; return `<button data-eq="${eq}"><span>${eq}</span><span class="ct">${n}</span></button>`; }).join('');
    cls.querySelectorAll('button').forEach(b=>b.addEventListener('click',()=>{ selClass=b.dataset.eq; selFeats=new Set();
      cls.querySelectorAll('button').forEach(x=>x.classList.toggle('on',x===b)); paintSelFeats(); paintSelGrid(); }));
  }
}
function paintSelFeats(){
  const host=document.getElementById('selFeats');
  const feats=selFeaturesFor(selClass);
  if(!feats.length){ host.innerHTML='<div class="whyc" style="font-size:.76rem;color:var(--muted)">No optional features — all FDDs always apply.</div>'; return; }
  host.innerHTML=feats.map(ft=>`<label><input type="checkbox" data-ft="${esc(ft)}">${esc(ft)}</label>`).join('');
  host.querySelectorAll('input').forEach(inp=>inp.addEventListener('change',()=>{ inp.checked?selFeats.add(inp.dataset.ft):selFeats.delete(inp.dataset.ft); paintSelGrid(); }));
}
function paintSelGrid(){
  const grid=document.getElementById('selGrid');
  document.getElementById('selTitle').textContent=selClass+' — applicable FDDs';
  const list=FAULTS.filter(f=>f.eq===selClass && (f.applies==='Always'||selFeats.has(f.applies)));
  document.getElementById('selCnt').textContent=list.length+' FDD'+(list.length!==1?'s':'');
  grid.innerHTML=list.map(f=>`
    <div class="sel-fault" data-ref="${f.ref}">
      <div class="fr">
        <span class="ref">${f.ref}</span>
        <span class="nm">${esc(f.fault)}</span>
        <span class="tag sev-${f.sev}">${f.sev}</span>
        ${f.ooh?'<span class="tag oohtag">OOH</span>':''}
        <span class="applies">${f.applies==='Always'?'Always':esc(f.applies)}</span>
      </div>
      <div class="sel-detail"></div>
    </div>`).join('');
  grid.querySelectorAll('.sel-fault').forEach(card=>card.addEventListener('click',e=>{
    if(e.target.closest('a')) return;
    const open=card.classList.contains('open');
    if(!open && !card.dataset.filled){ card.querySelector('.sel-detail').innerHTML=playbookHTML(byRef[card.dataset.ref]); card.dataset.filled='1'; }
    card.classList.toggle('open');
  }));
}
function playbookHTML(f){
  const pm=(typeof PM!=='undefined'&&PM[f.pat])?PM[f.pat]:null;
  const chain=(f.chain||[]).map((n,i)=>{ const col=CATHEX[n.c]||'#8a8a92';
    return `${i?'<span class="arr">→</span>':''}<div class="blk" style="border-color:${col}55;background:${col}18;color:${col}"><span class="bn">${esc(n.n)}</span>${n.l?`<span class="bl">${esc(n.l)}</span>`:''}</div>`; }).join('');
  const steps=(f.steps||[]).map(s=>`<div class="stp"><span class="num"></span><span>${esc(s)}</span></div>`).join('');
  return `
    ${pm?`<div class="lbl">When to use</div><p>${esc(pm.use)}</p><div class="lbl">The thinking</div><p>${esc(pm.think)}</p>`:''}
    <div class="lbl">Design intent & defaults</div><p>${esc(f.intent||'—')}</p>
    <div class="lbl">Data needed</div><p>${esc(f.data||'—')}</p>
    ${chain?`<div class="lbl">KODE block chain</div><div class="chainflow">${chain}</div>`:''}
    ${steps?`<div class="lbl">Build steps</div><div class="stepslist">${steps}</div>`:''}`;
}


/* ============ INIT ============ */
document.getElementById('srcLabel').textContent='· '+FAULTS.length+' FDDs · '+BUILDINGS.length+' buildings';
renderMonitor();
applyRouteFromHash();
initData();
</script>
</body>
</html>
